
OS:Version,
  {6fbe5b5b-379f-4b40-8bc8-19e3449e96ab}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:Material,
  {018fd241-16e8-4d0e-93fe-c15177bb90a6}, !- Handle
  Wood shingle  (WS01),                   !- Name
  MediumRough,                            !- Roughness
  0.017769,                               !- Thickness {m}
  0.11544,                                !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1256.04,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material:NoMass,
  {7d3211a1-18b7-49b5-8539-a67ce630c34e}, !- Handle
  Bldg paper felt  (BP01),                !- Name
  Smooth,                                 !- Roughness
  0.01057;                                !- Thermal Resistance {m2-K/W}

OS:Material,
  {0f1fe4e9-0d3f-4c35-a35a-e70af38d5770}, !- Handle
  Wood Sft 3/4 in  (WD01),                !- Name
  MediumRough,                            !- Roughness
  0.019049,                               !- Thickness {m}
  0.11544,                                !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1381.644;                               !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {e2debc85-a0d0-481d-9ad2-a678d70ee2a2}, !- Handle
  Minwool batt R13 w/ 2x4 frame,          !- Name
  Smooth,                                 !- Roughness
  1.6255;                                 !- Thermal Resistance {m2-K/W}

OS:Material,
  {060d32e3-40ee-4858-bf09-5b83dac1aa90}, !- Handle
  GypBd 5/8 in  (GP02),                   !- Name
  MediumRough,                            !- Roughness
  0.015879,                               !- Thickness {m}
  0.160266,                               !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material:NoMass,
  {ad8cc0c6-d62e-4277-8509-0811c635f35e}, !- Handle
  Air space,                              !- Name
  Smooth,                                 !- Roughness
  0.10919;                                !- Thermal Resistance {m2-K/W}

OS:Material,
  {88f6bb8e-5c68-417c-987f-a1fe7299223e}, !- Handle
  Blt-Up roof 3/8 in  (BR01),             !- Name
  MediumRough,                            !- Roughness
  0.00954,                                !- Thickness {m}
  0.162516,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.38,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.3;                                    !- Solar Absorptance

OS:Material,
  {9e2511b2-63e2-4147-8667-247e039987d8}, !- Handle
  MinBd 3 in R-10.4  (IN24),              !- Name
  MediumRough,                            !- Roughness
  0.076196,                               !- Thickness {m}
  0.041538,                               !- Conductivity {W/m-K}
  240.3,                                  !- Density {kg/m3}
  711.756;                                !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {88c51173-a66c-4513-877a-599bd06379d5}, !- Handle
  UG surface fictitious insulation,       !- Name
  Smooth,                                 !- Roughness
  5.28331;                                !- Thermal Resistance {m2-K/W}

OS:Material,
  {c6e53ff1-6a0c-4e8b-a6f7-f32ae2a1829a}, !- Handle
  Soil 8 in,                              !- Name
  MediumRough,                            !- Roughness
  0.204206,                               !- Thickness {m}
  1.730735,                               !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  837.36;                                 !- Specific Heat {J/kg-K}

OS:Material,
  {c6ef5914-220c-46ac-9462-26a02d792a8d}, !- Handle
  Conc heavyweight 140lb 8 in  (CC05),    !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311205,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.36;                                 !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {93911e08-d2c5-41c2-9328-8987ab574e7d}, !- Handle
  Carpet fiber pad  (CP01),               !- Name
  Smooth,                                 !- Roughness
  0.36631;                                !- Thermal Resistance {m2-K/W}

OS:Construction,
  {f4db85d7-8b5f-475b-9cb6-a5b00b0f1c81}, !- Handle
  R-13 wood frame wall,                   !- Name
  ,                                       !- Surface Rendering Name
  {018fd241-16e8-4d0e-93fe-c15177bb90a6}, !- Layer 1
  {7d3211a1-18b7-49b5-8539-a67ce630c34e}, !- Layer 2
  {0f1fe4e9-0d3f-4c35-a35a-e70af38d5770}, !- Layer 3
  {e2debc85-a0d0-481d-9ad2-a678d70ee2a2}, !- Layer 4
  {060d32e3-40ee-4858-bf09-5b83dac1aa90}; !- Layer 5

OS:Construction,
  {516f76bf-3839-4f02-b2d9-8fe82ac3e5dc}, !- Handle
  R-0 metal frame wall,                   !- Name
  ,                                       !- Surface Rendering Name
  {060d32e3-40ee-4858-bf09-5b83dac1aa90}, !- Layer 1
  {ad8cc0c6-d62e-4277-8509-0811c635f35e}, !- Layer 2
  {060d32e3-40ee-4858-bf09-5b83dac1aa90}; !- Layer 3

OS:Construction,
  {51722952-053f-45df-a3e4-f27b3247fd7a}, !- Handle
  R-20 over roof deck - cool roof,        !- Name
  ,                                       !- Surface Rendering Name
  {88f6bb8e-5c68-417c-987f-a1fe7299223e}, !- Layer 1
  {7d3211a1-18b7-49b5-8539-a67ce630c34e}, !- Layer 2
  {9e2511b2-63e2-4147-8667-247e039987d8}, !- Layer 3
  {9e2511b2-63e2-4147-8667-247e039987d8}, !- Layer 4
  {0f1fe4e9-0d3f-4c35-a35a-e70af38d5770}; !- Layer 5

OS:Construction,
  {67abb1cf-6dca-4fda-8682-f48296b4d572}, !- Handle
  Slab edge uninsulated,                  !- Name
  ,                                       !- Surface Rendering Name
  {88c51173-a66c-4513-877a-599bd06379d5}, !- Layer 1
  {c6e53ff1-6a0c-4e8b-a6f7-f32ae2a1829a}, !- Layer 2
  {c6ef5914-220c-46ac-9462-26a02d792a8d}, !- Layer 3
  {93911e08-d2c5-41c2-9328-8987ab574e7d}; !- Layer 4

OS:ScheduleTypeLimits,
  {b92a6fc1-1669-4434-9361-686f3ed65c03}, !- Handle
  Fraction,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:YearDescription,
  {10c79dc9-9dac-4854-8873-2e4fdfd6449b}, !- Handle
  1997,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ThermalZone,
  {cc69cefc-e6a5-4005-9ba1-d74c9c7cb0e5}, !- Handle
  VAV Box Hot Water-1,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  536.058577284572,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e222240e-c151-473c-b098-1a62f2e15067}, !- Zone Air Inlet Port List
  {0ff7faab-993a-471e-a387-cb630a3be545}, !- Zone Air Exhaust Port List
  {d79ad78b-69a2-400b-bee4-0115c6847beb}, !- Zone Air Node Name
  {89d40781-ccdf-4d52-b71d-9f0ba8273bca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6da0afab-230e-4b2d-bac6-864d12824807}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {943457a9-60c0-47b1-aeeb-288e9c7ed914}, !- Handle
  {f273b22a-28fe-419b-9227-199f703bae67}, !- Name
  {d79ad78b-69a2-400b-bee4-0115c6847beb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d79ad78b-69a2-400b-bee4-0115c6847beb}, !- Handle
  {b713bf79-76e2-4f9c-883d-ff27135a6715}, !- Name
  {cc69cefc-e6a5-4005-9ba1-d74c9c7cb0e5}, !- Source Object
  11,                                     !- Outlet Port
  {943457a9-60c0-47b1-aeeb-288e9c7ed914}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e222240e-c151-473c-b098-1a62f2e15067}, !- Handle
  {26b2c9c4-2525-4c33-94cd-9bee941b4890}, !- Name
  {cc69cefc-e6a5-4005-9ba1-d74c9c7cb0e5}, !- HVAC Component
  {5bb2e773-77c9-435b-a3c0-5febe8b1d357}; !- Port 1

OS:PortList,
  {0ff7faab-993a-471e-a387-cb630a3be545}, !- Handle
  {3c88c380-4c3f-4779-8012-0b94b0221214}, !- Name
  {cc69cefc-e6a5-4005-9ba1-d74c9c7cb0e5}; !- HVAC Component

OS:PortList,
  {89d40781-ccdf-4d52-b71d-9f0ba8273bca}, !- Handle
  {e2740a52-994f-4b85-91ef-7b2033439e13}, !- Name
  {cc69cefc-e6a5-4005-9ba1-d74c9c7cb0e5}, !- HVAC Component
  {dfef06d6-b18e-4a46-99ca-205041e8f51e}; !- Port 1

OS:Sizing:Zone,
  {0427593c-42d2-4277-8b32-1be3ed786463}, !- Handle
  {cc69cefc-e6a5-4005-9ba1-d74c9c7cb0e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.777778,                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.005,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a3c07c1-5fb6-4d1e-8631-e3aebd6e027d}, !- Handle
  {23c6af3a-1a6b-4e25-a4dc-a68ab9179754}, !- Name
  {cc69cefc-e6a5-4005-9ba1-d74c9c7cb0e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc9c8295-3416-4e67-beec-9e942fcda6fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:AdditionalProperties,
  {2d7f528c-7096-4206-8501-d12a38f43dec}, !- Handle
  {cc69cefc-e6a5-4005-9ba1-d74c9c7cb0e5}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280991,                                 !- Feature Value 1
  id,                                     !- Feature Name 2
  String,                                 !- Feature Data Type 2
  aim0968;                                !- Feature Value 2

OS:ThermalZone,
  {f1bf4d08-798c-47aa-828e-6346c5ba1fcb}, !- Handle
  VAV Box Electric-1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  487.420145735823,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b58a39a3-703e-43e4-95d3-dad503f342b4}, !- Zone Air Inlet Port List
  {d21249b6-6c7b-4161-aec2-538a55e4afe2}, !- Zone Air Exhaust Port List
  {08135712-17aa-44aa-9e7f-265d40a5ab6e}, !- Zone Air Node Name
  {b7cdde3e-7a76-4b21-94ad-1829fc32a857}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61788fe4-63ff-4b90-ac93-b86e7866b436}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3da1df3b-d752-48c7-8a07-8e7636733426}, !- Handle
  {6336eb52-d5ba-41cf-839c-6a9cb2355e6e}, !- Name
  {08135712-17aa-44aa-9e7f-265d40a5ab6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08135712-17aa-44aa-9e7f-265d40a5ab6e}, !- Handle
  {9a5eee38-a2b4-4be4-80a2-f14a47c6a280}, !- Name
  {f1bf4d08-798c-47aa-828e-6346c5ba1fcb}, !- Source Object
  11,                                     !- Outlet Port
  {3da1df3b-d752-48c7-8a07-8e7636733426}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b58a39a3-703e-43e4-95d3-dad503f342b4}, !- Handle
  {0c948b77-e53a-4323-852d-850d0a4877b0}, !- Name
  {f1bf4d08-798c-47aa-828e-6346c5ba1fcb}, !- HVAC Component
  {facf1a89-124c-4d1c-be50-02b9ee38763e}; !- Port 1

OS:PortList,
  {d21249b6-6c7b-4161-aec2-538a55e4afe2}, !- Handle
  {be01f9e5-a289-4ecb-a01e-6ca1442bc352}, !- Name
  {f1bf4d08-798c-47aa-828e-6346c5ba1fcb}; !- HVAC Component

OS:PortList,
  {b7cdde3e-7a76-4b21-94ad-1829fc32a857}, !- Handle
  {1fdf4fad-8c73-4275-8f6b-dec1ac1fbdcb}, !- Name
  {f1bf4d08-798c-47aa-828e-6346c5ba1fcb}, !- HVAC Component
  {00034576-d7a6-408d-b569-99513c49e775}; !- Port 1

OS:Sizing:Zone,
  {9662a621-a88e-4be4-bd13-a6d01b150a1f}, !- Handle
  {f1bf4d08-798c-47aa-828e-6346c5ba1fcb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.777778,                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.005,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5545bb0c-6951-415d-9874-df9a28339406}, !- Handle
  {3f969a70-cd11-4aa6-bf46-183c728a45a8}, !- Name
  {f1bf4d08-798c-47aa-828e-6346c5ba1fcb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7260256b-e2a2-4c8a-a613-9b7177f5e2a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:AdditionalProperties,
  {a73be7cb-5991-42ac-9175-23dc88c818d9}, !- Handle
  {f1bf4d08-798c-47aa-828e-6346c5ba1fcb}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280992,                                 !- Feature Value 1
  id,                                     !- Feature Name 2
  String,                                 !- Feature Data Type 2
  aim0973;                                !- Feature Value 2

OS:ThermalZone,
  {f7e2e208-dd49-4977-82bc-9cfd65abc23e}, !- Handle
  VAV Box Furnace-1,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  448.588404498816,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e623955-69c3-464a-a99b-11e3e1d24c52}, !- Zone Air Inlet Port List
  {2196cdd3-6ebe-4f32-91ae-35a8207c17aa}, !- Zone Air Exhaust Port List
  {2aa47ec8-594e-4207-8e9c-6bd4946e4ac0}, !- Zone Air Node Name
  {10787fe2-7a06-48bd-b759-225c988c803b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {047fcea3-647f-4e8d-bb36-f57863f8d64d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea3408df-0f7e-4743-ba34-99dd309b633b}, !- Handle
  {791b1654-49d4-43e8-b197-11ebe0c5528e}, !- Name
  {2aa47ec8-594e-4207-8e9c-6bd4946e4ac0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2aa47ec8-594e-4207-8e9c-6bd4946e4ac0}, !- Handle
  {2cb611a1-8376-42ff-a790-8e679093f89c}, !- Name
  {f7e2e208-dd49-4977-82bc-9cfd65abc23e}, !- Source Object
  11,                                     !- Outlet Port
  {ea3408df-0f7e-4743-ba34-99dd309b633b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e623955-69c3-464a-a99b-11e3e1d24c52}, !- Handle
  {41ca0d01-4b13-478e-b4ab-2031555c816e}, !- Name
  {f7e2e208-dd49-4977-82bc-9cfd65abc23e}, !- HVAC Component
  {6f6b3342-8b2f-491f-931c-a10cb207e1a1}; !- Port 1

OS:PortList,
  {2196cdd3-6ebe-4f32-91ae-35a8207c17aa}, !- Handle
  {f95e484d-a550-43c7-8c8f-e433f2ede25a}, !- Name
  {f7e2e208-dd49-4977-82bc-9cfd65abc23e}; !- HVAC Component

OS:PortList,
  {10787fe2-7a06-48bd-b759-225c988c803b}, !- Handle
  {12067fc5-a69a-43a5-834a-ad81c41f126d}, !- Name
  {f7e2e208-dd49-4977-82bc-9cfd65abc23e}, !- HVAC Component
  {e6ef7757-eaff-4db4-9a2e-bb19f243d5cb}; !- Port 1

OS:Sizing:Zone,
  {17ee786e-1e0c-45fe-a9c5-e7bd108ac231}, !- Handle
  {f7e2e208-dd49-4977-82bc-9cfd65abc23e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.777778,                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.005,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {915a943f-f25f-45e1-9f4f-d3bd0e74bb63}, !- Handle
  {0229c563-4ae1-4638-b19c-705c074a5529}, !- Name
  {f7e2e208-dd49-4977-82bc-9cfd65abc23e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db2b302a-4ae3-4c26-9689-85a6e473288b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:AdditionalProperties,
  {8f7565c8-5ba1-4d51-98a3-e6f1058f6570}, !- Handle
  {f7e2e208-dd49-4977-82bc-9cfd65abc23e}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280993,                                 !- Feature Value 1
  id,                                     !- Feature Name 2
  String,                                 !- Feature Data Type 2
  aim0978;                                !- Feature Value 2

OS:ThermalZone,
  {56fbe5f7-77d1-4127-aa08-ecc9d332acc8}, !- Handle
  VAV Box No Reheat-1,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  493.914048164767,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65834c45-09d0-4ba8-9dd7-26fbca594ad2}, !- Zone Air Inlet Port List
  {abb894e5-5cff-453d-8921-bc6746e01dd1}, !- Zone Air Exhaust Port List
  {a0c48054-cc4c-49ae-9771-81d0e7aa9d3e}, !- Zone Air Node Name
  {eb9b8252-e36e-43a0-9fb6-3afcc2d0241c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95ca0d90-3864-4e9c-b27f-b91c77657fb2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f2dca45-cba7-43bd-b658-1c93e7052144}, !- Handle
  {96f2dbc0-afc5-4f4c-b231-903b06b3cc06}, !- Name
  {a0c48054-cc4c-49ae-9771-81d0e7aa9d3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0c48054-cc4c-49ae-9771-81d0e7aa9d3e}, !- Handle
  {13ab6b93-5801-448c-b895-785031644081}, !- Name
  {56fbe5f7-77d1-4127-aa08-ecc9d332acc8}, !- Source Object
  11,                                     !- Outlet Port
  {3f2dca45-cba7-43bd-b658-1c93e7052144}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65834c45-09d0-4ba8-9dd7-26fbca594ad2}, !- Handle
  {5d53b426-ca6b-4a40-826d-c0e40e4e3ace}, !- Name
  {56fbe5f7-77d1-4127-aa08-ecc9d332acc8}, !- HVAC Component
  {b33f5ca2-ae3a-4fa5-bbc8-0a992a6bfdd2}, !- Port 1
  {897dd7c5-da74-4452-aca8-8ea11d7968e0}; !- Port 2

OS:PortList,
  {abb894e5-5cff-453d-8921-bc6746e01dd1}, !- Handle
  {7c8e9523-781c-4c28-948f-67b01a7cf4b7}, !- Name
  {56fbe5f7-77d1-4127-aa08-ecc9d332acc8}, !- HVAC Component
  {f38fd50a-86ca-4c15-b507-9c9a349295f7}; !- Port 1

OS:PortList,
  {eb9b8252-e36e-43a0-9fb6-3afcc2d0241c}, !- Handle
  {0c4d817e-6e2b-458c-b69e-c014b938eb5b}, !- Name
  {56fbe5f7-77d1-4127-aa08-ecc9d332acc8}, !- HVAC Component
  {1233b99e-e639-4673-ba49-974dd5c7128d}; !- Port 1

OS:Sizing:Zone,
  {54e7720c-4bf1-42f4-8737-d3e4b31bfcea}, !- Handle
  {56fbe5f7-77d1-4127-aa08-ecc9d332acc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.777778,                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.005,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.777778,                              !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.555556;                              !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c40756b1-375a-4eef-a44e-e3e900343198}, !- Handle
  {c328c6b7-62bc-40a9-bcc7-d4d8d885dd8d}, !- Name
  {56fbe5f7-77d1-4127-aa08-ecc9d332acc8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {904912a7-3342-4648-8832-3026b0b38d63}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a64f340f-e1ef-4a69-b48b-6c47a3dcb6cf}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:AdditionalProperties,
  {463b9f3b-3998-45e6-aa15-4c9b17e5ada9}, !- Handle
  {56fbe5f7-77d1-4127-aa08-ecc9d332acc8}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280994,                                 !- Feature Value 1
  id,                                     !- Feature Name 2
  String,                                 !- Feature Data Type 2
  aim0983;                                !- Feature Value 2

OS:Facility,
  {b18900b7-f806-4033-ac8b-23fe781e1569}; !- Handle

OS:Building,
  {fc6e4abf-d8d5-41e0-9ad0-82ecc2fea69b}, !- Handle
  Project Name,                           !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {b3c8a959-df42-488f-87d2-ada840ae8c10}, !- Handle
  Space 1,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8d9bc57c-8162-4d92-bd32-3a6ffa7b31e9}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {f1bf4d08-798c-47aa-828e-6346c5ba1fcb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1bd67c8e-6063-4b5f-a5ba-6bed499cf6ad}; !- Design Specification Outdoor Air Object Name

OS:AdditionalProperties,
  {ea8dbfb6-63b7-487a-ab33-652720fe603a}, !- Handle
  {b3c8a959-df42-488f-87d2-ada840ae8c10}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280957;                                 !- Feature Value 1

OS:Space,
  {3aaf40db-cb7b-440f-8854-4eb9c425ab16}, !- Handle
  Analytical Space 1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {04983678-c770-45f6-98d0-42270fc2028b}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc69cefc-e6a5-4005-9ba1-d74c9c7cb0e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {eea81b4d-5873-4616-aff2-447655d86ae1}; !- Design Specification Outdoor Air Object Name

OS:AdditionalProperties,
  {383211c1-f183-45f7-95ff-b84aad06132a}, !- Handle
  {3aaf40db-cb7b-440f-8854-4eb9c425ab16}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280959;                                 !- Feature Value 1

OS:Space,
  {c6801657-6153-4122-ae64-b89ef65daa53}, !- Handle
  Space 2,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {729b1fe6-4cd4-491d-867e-791785fdf94c}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {f7e2e208-dd49-4977-82bc-9cfd65abc23e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {afc88768-dd37-4f34-89bd-190aef64f685}; !- Design Specification Outdoor Air Object Name

OS:AdditionalProperties,
  {67a2a247-b76a-4395-a877-d4577b3cfeeb}, !- Handle
  {c6801657-6153-4122-ae64-b89ef65daa53}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280961;                                 !- Feature Value 1

OS:Space,
  {938034d7-f100-4328-8e26-bc8c0ead870d}, !- Handle
  Space 3,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {04983678-c770-45f6-98d0-42270fc2028b}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {56fbe5f7-77d1-4127-aa08-ecc9d332acc8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4a0c3548-3b0e-4ff8-b603-9b614ee8468c}; !- Design Specification Outdoor Air Object Name

OS:AdditionalProperties,
  {6cfd3ad6-5290-44b1-b624-e2cdc0cad6fa}, !- Handle
  {938034d7-f100-4328-8e26-bc8c0ead870d}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280964;                                 !- Feature Value 1

OS:Surface,
  {69b5debe-9f2b-4340-b732-8bd286816f0a}, !- Handle
  aim0156,                                !- Name
  Wall,                                   !- Surface Type
  {f4db85d7-8b5f-475b-9cb6-a5b00b0f1c81}, !- Construction Name
  {b3c8a959-df42-488f-87d2-ada840ae8c10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -3.400589592, 10.388486208, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.400589592, 10.388486208, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3159ca29-32ec-4448-a286-66269daadc2d}, !- Handle
  {69b5debe-9f2b-4340-b732-8bd286816f0a}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  61;                                     !- Feature Value 1

OS:Surface,
  {ffb29fc6-2bd9-49fc-9915-398cc9d44739}, !- Handle
  aim0219,                                !- Name
  Wall,                                   !- Surface Type
  {f4db85d7-8b5f-475b-9cb6-a5b00b0f1c81}, !- Construction Name
  {3aaf40db-cb7b-440f-8854-4eb9c425ab16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, -9.423513792, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -3.400589592, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.400589592, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {942b94c7-ec2c-425f-8684-483ea15f3195}, !- Handle
  {ffb29fc6-2bd9-49fc-9915-398cc9d44739}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  62;                                     !- Feature Value 1

OS:Surface,
  {3f4368d3-3ca1-40a6-b892-b245d122136c}, !- Handle
  aim0282,                                !- Name
  Wall,                                   !- Surface Type
  {f4db85d7-8b5f-475b-9cb6-a5b00b0f1c81}, !- Construction Name
  {c6801657-6153-4122-ae64-b89ef65daa53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 10.388486208, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 2 {m}
  30.58460736, 10.388486208, 3.3528,      !- X,Y,Z Vertex 3 {m}
  30.58460736, 10.388486208, 0;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7479f311-cc24-435a-9cb4-0eb3f286139f}, !- Handle
  {3f4368d3-3ca1-40a6-b892-b245d122136c}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  63;                                     !- Feature Value 1

OS:Surface,
  {08aaf057-392f-4b24-a885-b69b0084a487}, !- Handle
  aim0319,                                !- Name
  Wall,                                   !- Surface Type
  {f4db85d7-8b5f-475b-9cb6-a5b00b0f1c81}, !- Construction Name
  {b3c8a959-df42-488f-87d2-ada840ae8c10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, 10.388486208, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 10.388486208, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 10.388486208, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {77c64b92-1262-40bf-9568-ae66fe6fed1e}, !- Handle
  {08aaf057-392f-4b24-a885-b69b0084a487}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  64;                                     !- Feature Value 1

OS:Surface,
  {6dabfba1-2372-4ab1-83d1-af375f10d74b}, !- Handle
  aim0370,                                !- Name
  Wall,                                   !- Surface Type
  {f4db85d7-8b5f-475b-9cb6-a5b00b0f1c81}, !- Construction Name
  {938034d7-f100-4328-8e26-bc8c0ead870d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.58460736, -9.423513792, 0,           !- X,Y,Z Vertex 1 {m}
  30.58460736, 0.9396868176, 0,           !- X,Y,Z Vertex 2 {m}
  30.58460736, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 3 {m}
  30.58460736, -9.423513792, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2b06f24a-c8e6-4d9c-81de-124211c10b6c}, !- Handle
  {6dabfba1-2372-4ab1-83d1-af375f10d74b}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  65;                                     !- Feature Value 1

OS:Surface,
  {e6da5fef-513f-45e9-b394-175556622be6}, !- Handle
  aim0407,                                !- Name
  Wall,                                   !- Surface Type
  {f4db85d7-8b5f-475b-9cb6-a5b00b0f1c81}, !- Construction Name
  {c6801657-6153-4122-ae64-b89ef65daa53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.58460736, 0.9396868176, 0,           !- X,Y,Z Vertex 1 {m}
  30.58460736, 10.388486208, 0,           !- X,Y,Z Vertex 2 {m}
  30.58460736, 10.388486208, 3.3528,      !- X,Y,Z Vertex 3 {m}
  30.58460736, 0.9396868176, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2fc1828b-0f50-4a4c-badc-37115e448e14}, !- Handle
  {e6da5fef-513f-45e9-b394-175556622be6}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  66;                                     !- Feature Value 1

OS:Surface,
  {f3cca439-ef62-40a6-8bee-5d9c053bc05c}, !- Handle
  aim0444,                                !- Name
  Wall,                                   !- Surface Type
  {f4db85d7-8b5f-475b-9cb6-a5b00b0f1c81}, !- Construction Name
  {3aaf40db-cb7b-440f-8854-4eb9c425ab16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29898756, -9.423513792, 0,           !- X,Y,Z Vertex 1 {m}
  14.277813456, -9.423513792, 0,          !- X,Y,Z Vertex 2 {m}
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.29898756, -9.423513792, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {69407198-ff6d-464b-ae0b-51e0c38930a2}, !- Handle
  {f3cca439-ef62-40a6-8bee-5d9c053bc05c}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  67;                                     !- Feature Value 1

OS:Surface,
  {2ef9d01d-0c29-4db7-9696-618a2ffcde56}, !- Handle
  aim0481,                                !- Name
  Wall,                                   !- Surface Type
  {f4db85d7-8b5f-475b-9cb6-a5b00b0f1c81}, !- Construction Name
  {938034d7-f100-4328-8e26-bc8c0ead870d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  30.58460736, -9.423513792, 0,           !- X,Y,Z Vertex 2 {m}
  30.58460736, -9.423513792, 3.3528,      !- X,Y,Z Vertex 3 {m}
  14.277813456, -9.423513792, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7486e171-13b6-4e07-ac55-3882c8a67835}, !- Handle
  {2ef9d01d-0c29-4db7-9696-618a2ffcde56}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  68;                                     !- Feature Value 1

OS:Surface,
  {72d36ace-1d9c-4cab-821f-e39a11ff657a}, !- Handle
  aim0518,                                !- Name
  Wall,                                   !- Surface Type
  {516f76bf-3839-4f02-b2d9-8fe82ac3e5dc}, !- Construction Name
  {938034d7-f100-4328-8e26-bc8c0ead870d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bff20ec8-25fd-43bd-b21d-c10f59f302de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  30.48301752, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 3 {m}
  30.48301752, 0.9396868176, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bff20ec8-25fd-43bd-b21d-c10f59f302de}, !- Handle
  aim0518 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6801657-6153-4122-ae64-b89ef65daa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72d36ace-1d9c-4cab-821f-e39a11ff657a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48301752, 0.9396868176, 0,           !- X,Y,Z Vertex 1 {m}
  30.48301752, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f6acc5b2-3044-4ae6-955c-4e98e0c5d89a}, !- Handle
  {72d36ace-1d9c-4cab-821f-e39a11ff657a}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  69;                                     !- Feature Value 1

OS:AdditionalProperties,
  {082ebaaf-746c-4e19-9a8a-ac04fe79e91a}, !- Handle
  {bff20ec8-25fd-43bd-b21d-c10f59f302de}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  69;                                     !- Feature Value 1

OS:Surface,
  {406ef26a-3016-442a-8f1a-0c361457fdf1}, !- Handle
  aim0556,                                !- Name
  Wall,                                   !- Surface Type
  {516f76bf-3839-4f02-b2d9-8fe82ac3e5dc}, !- Construction Name
  {3aaf40db-cb7b-440f-8854-4eb9c425ab16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {076270e1-8573-48ae-b5a0-397a8a7a95b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {076270e1-8573-48ae-b5a0-397a8a7a95b1}, !- Handle
  aim0556 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c8a959-df42-488f-87d2-ada840ae8c10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {406ef26a-3016-442a-8f1a-0c361457fdf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -3.400589592, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.400589592, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a984e4c0-2ba7-47a8-96aa-4890688bc729}, !- Handle
  {406ef26a-3016-442a-8f1a-0c361457fdf1}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  70;                                     !- Feature Value 1

OS:AdditionalProperties,
  {5ea5f08e-7e9d-4fa9-b451-eb6e9f084e62}, !- Handle
  {076270e1-8573-48ae-b5a0-397a8a7a95b1}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  70;                                     !- Feature Value 1

OS:Surface,
  {06ce92fb-521a-44ee-8b0c-84cc848a9567}, !- Handle
  aim0594,                                !- Name
  Wall,                                   !- Surface Type
  {516f76bf-3839-4f02-b2d9-8fe82ac3e5dc}, !- Construction Name
  {c6801657-6153-4122-ae64-b89ef65daa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68277a83-6b71-42c9-b835-fa74a8629cc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 10.388486208, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68277a83-6b71-42c9-b835-fa74a8629cc4}, !- Handle
  aim0594 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c8a959-df42-488f-87d2-ada840ae8c10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06ce92fb-521a-44ee-8b0c-84cc848a9567}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 10.388486208, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {76980995-8ab4-4b86-a95d-98a43213bd34}, !- Handle
  {06ce92fb-521a-44ee-8b0c-84cc848a9567}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  71;                                     !- Feature Value 1

OS:AdditionalProperties,
  {517e4d76-b52d-409b-a95a-fc95a4dae6b5}, !- Handle
  {68277a83-6b71-42c9-b835-fa74a8629cc4}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  71;                                     !- Feature Value 1

OS:Surface,
  {bba8a672-2207-487c-ae89-78c21ea664ca}, !- Handle
  aim0632,                                !- Name
  Wall,                                   !- Surface Type
  {516f76bf-3839-4f02-b2d9-8fe82ac3e5dc}, !- Construction Name
  {938034d7-f100-4328-8e26-bc8c0ead870d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b4776c6-7abc-46ba-b0ed-ad221d5351ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b4776c6-7abc-46ba-b0ed-ad221d5351ed}, !- Handle
  aim0632 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aaf40db-cb7b-440f-8854-4eb9c425ab16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bba8a672-2207-487c-ae89-78c21ea664ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, -9.423513792, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8eb1c48d-b218-41c9-b363-1c4862fa5bf9}, !- Handle
  {bba8a672-2207-487c-ae89-78c21ea664ca}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  72;                                     !- Feature Value 1

OS:AdditionalProperties,
  {0bed7943-a9f2-4ec4-b59f-70bb7ec98447}, !- Handle
  {3b4776c6-7abc-46ba-b0ed-ad221d5351ed}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  72;                                     !- Feature Value 1

OS:Surface,
  {a7644c69-207e-4b79-85a1-02d6aa8fbf42}, !- Handle
  aim0670,                                !- Name
  RoofCeiling,                            !- Surface Type
  {51722952-053f-45df-a3e4-f27b3247fd7a}, !- Construction Name
  {3aaf40db-cb7b-440f-8854-4eb9c425ab16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29898756, -9.423513792, 3.3528,      !- X,Y,Z Vertex 1 {m}
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.29898756, 0.9396868176, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6285b868-22e0-45e7-aff5-5c71f05fae61}, !- Handle
  {a7644c69-207e-4b79-85a1-02d6aa8fbf42}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  73;                                     !- Feature Value 1

OS:Surface,
  {35983f7e-ee98-49b5-9fc8-4b8c57486c77}, !- Handle
  aim0707,                                !- Name
  RoofCeiling,                            !- Surface Type
  {51722952-053f-45df-a3e4-f27b3247fd7a}, !- Construction Name
  {938034d7-f100-4328-8e26-bc8c0ead870d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 1 {m}
  30.58460736, -9.423513792, 3.3528,      !- X,Y,Z Vertex 2 {m}
  30.58460736, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e3be40a3-9c99-426f-9d8b-0b8dd029ed10}, !- Handle
  {35983f7e-ee98-49b5-9fc8-4b8c57486c77}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  74;                                     !- Feature Value 1

OS:Surface,
  {dbd4ca3e-a54b-4a43-a148-9e7ad11e44f5}, !- Handle
  aim0744,                                !- Name
  RoofCeiling,                            !- Surface Type
  {51722952-053f-45df-a3e4-f27b3247fd7a}, !- Construction Name
  {b3c8a959-df42-488f-87d2-ada840ae8c10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29898756, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.29898756, 10.388486208, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {61b0a788-8925-41ba-92ee-a3568bf48915}, !- Handle
  {dbd4ca3e-a54b-4a43-a148-9e7ad11e44f5}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  75;                                     !- Feature Value 1

OS:Surface,
  {375e615f-b3e8-4117-a714-07c5218b41d4}, !- Handle
  aim0781,                                !- Name
  RoofCeiling,                            !- Surface Type
  {51722952-053f-45df-a3e4-f27b3247fd7a}, !- Construction Name
  {c6801657-6153-4122-ae64-b89ef65daa53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 1 {m}
  30.58460736, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 2 {m}
  30.58460736, 10.388486208, 3.3528,      !- X,Y,Z Vertex 3 {m}
  14.277813456, 10.388486208, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2080402c-406a-44af-be0b-aeefcd2f4b71}, !- Handle
  {375e615f-b3e8-4117-a714-07c5218b41d4}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  76;                                     !- Feature Value 1

OS:Surface,
  {c8305138-4e0e-4125-913b-f75ad1184249}, !- Handle
  aim0818,                                !- Name
  Floor,                                  !- Surface Type
  {67abb1cf-6dca-4fda-8682-f48296b4d572}, !- Construction Name
  {c6801657-6153-4122-ae64-b89ef65daa53}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 10.388486208, 0,          !- X,Y,Z Vertex 2 {m}
  30.58460736, 10.388486208, 0,           !- X,Y,Z Vertex 3 {m}
  30.58460736, 0.9396868176, 0;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {248b94fc-ef86-412f-8b49-a9e5686222b5}, !- Handle
  {c8305138-4e0e-4125-913b-f75ad1184249}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  77;                                     !- Feature Value 1

OS:Surface,
  {551cef6d-8cdd-4fb0-b5e8-9a74dcde0319}, !- Handle
  aim0855,                                !- Name
  Floor,                                  !- Surface Type
  {67abb1cf-6dca-4fda-8682-f48296b4d572}, !- Construction Name
  {b3c8a959-df42-488f-87d2-ada840ae8c10}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 10.388486208, 0,          !- X,Y,Z Vertex 2 {m}
  14.277813456, 10.388486208, 0,          !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1f90a0fe-6371-4e5c-8fc0-87de903fa140}, !- Handle
  {551cef6d-8cdd-4fb0-b5e8-9a74dcde0319}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  78;                                     !- Feature Value 1

OS:Surface,
  {d46f3ccd-3848-420b-883a-2e38cafcfb9e}, !- Handle
  aim0892,                                !- Name
  Floor,                                  !- Surface Type
  {67abb1cf-6dca-4fda-8682-f48296b4d572}, !- Construction Name
  {938034d7-f100-4328-8e26-bc8c0ead870d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 2 {m}
  30.58460736, 0.9396868176, 0,           !- X,Y,Z Vertex 3 {m}
  30.58460736, -9.423513792, 0;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a2b8dfd6-6e85-45f9-ad94-f62a50cffadb}, !- Handle
  {d46f3ccd-3848-420b-883a-2e38cafcfb9e}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  79;                                     !- Feature Value 1

OS:Surface,
  {f0e8bdcd-5570-409b-997a-f6626b178850}, !- Handle
  aim0929,                                !- Name
  Floor,                                  !- Surface Type
  {67abb1cf-6dca-4fda-8682-f48296b4d572}, !- Construction Name
  {3aaf40db-cb7b-440f-8854-4eb9c425ab16}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 0.9396868176, 0,          !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 3 {m}
  14.277813456, -9.423513792, 0;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9344b8c8-46f8-4909-b751-26be7212977c}, !- Handle
  {f0e8bdcd-5570-409b-997a-f6626b178850}, !- Object Name
  CADObjectId,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  80;                                     !- Feature Value 1

OS:WeatherFile,
  {64e961f9-355b-4308-b382-e63f56f03e0f}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:///Users/npflaum/Documents/GitHub/gbxml-to-openstudio/test/gbxml_hvac_import/resources/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {7835a9b8-131d-48f5-a32d-6da15648d5ef}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5acf1b4d-301a-49e1-8e48-79890dbdaf9f}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {bafe6355-f099-4923-ace2-dabdcbe8d457}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9ff93d78-5182-4e01-92c4-6473f3d6d056}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6d98e8e0-53ad-4e26-bc84-8d89ebd9ba44}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  58300,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {de2450e5-6f1a-400e-8330-a30973f7d8eb}, !- Handle
  Denver Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -11.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {463e05f6-e62b-4682-82ec-9f0907c9e080}, !- Handle
  Denver Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  1.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:WaterMainsTemperature,
  {b403849f-3c8f-4564-96b8-da2e12242942}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  ,                                       !- Annual Average Outdoor Air Temperature {C}
  10;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {c7cdd3a2-13cd-4469-b2eb-64522fada1a7}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ;                                       !- Climate Zone Value 1

OS:Site,
  {75ccf0ef-de21-4674-abb1-71cbd0a3bcf2}, !- Handle
  Boston&#44 MA,                          !- Name
  42.35866,                               !- Latitude {deg}
  -71.05674,                              !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  4.8768,                                 !- Elevation {m}
  ;                                       !- Terrain

OS:ScheduleTypeLimits,
  {11059211-7937-446b-b3f3-b3f3efa542f2}, !- Handle
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {1e98e3dd-5ca0-49f2-a197-02868734ec6b}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {1ce19cb7-3e84-482a-a523-a3e70865baef}, !- Handle
  People Activity Type Limits,            !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {263288de-d310-4db0-b273-0a694b7dfa87}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {0004c750-22f2-4c35-a970-3730355e0f7e}, !- Handle
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {21811834-6122-4afd-a14d-9c332bd5a7f6}, !- Handle
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {399359ab-79ed-46b6-8f43-5bd07dc035dc}, !- Handle
  Process Loads Schedule Type Limits,     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {df4f98a2-36ad-4477-a043-96254ea76fb2}, !- Handle
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {945d1fd5-3ac4-441e-acdc-e067fc95170b}, !- Handle
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {51bb5cbd-f1c8-4dd0-990f-782743b87437}, !- Handle
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {a54e17dd-cf22-4eff-b8e6-24ca7387a475}, !- Handle
  Fraction Schedule Type Limits,          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {b7ba7a48-2538-4f08-9043-3d5273efe133}, !- Handle
  Dimensionless Schedule Type Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {ae790f5b-865c-4471-961d-e0252555ec20}, !- Handle
  School Lighting - 7 AM to 9 PM,         !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  {64b0cb8d-8243-483c-95d8-eab9f8715740}, !- Default Day Schedule Name
  {1f6897e6-38dd-4e32-ac1a-c4fc357d8475}, !- Summer Design Day Schedule Name
  {f87b9616-5101-49d8-97cc-3c8db159dc64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64b0cb8d-8243-483c-95d8-eab9f8715740}, !- Handle
  Schedule Day 1,                         !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1e0cdfd-e9a1-4a0a-af2e-fa936ca90728}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f87b9616-5101-49d8-97cc-3c8db159dc64}, !- Handle
  School Lighting - 7 AM to 9 PM Winter Design Day, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81e16897-94ba-4bac-978b-7e7359138dfe}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f6897e6-38dd-4e32-ac1a-c4fc357d8475}, !- Handle
  School Lighting - 7 AM to 9 PM Summer Design Day, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d52dd7b-acfb-40a5-b96b-0d30040d573e}, !- Handle
  School Lighting - 7 AM to 9 PM All Rule, !- Name
  {ae790f5b-865c-4471-961d-e0252555ec20}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ab3fe856-97a6-4b1c-b93d-a754706d5761}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab3fe856-97a6-4b1c-b93d-a754706d5761}, !- Handle
  School Lighting - 7 AM to 9 PM All,     !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.85,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {fd7b71f5-f75a-447c-9b05-f7004d0df786}, !- Handle
  School Lighting - 7 AM to 9 PM Sun Rule, !- Name
  {ae790f5b-865c-4471-961d-e0252555ec20}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3777d868-9303-42e7-a949-e3af97eb6699}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3777d868-9303-42e7-a949-e3af97eb6699}, !- Handle
  School Lighting - 7 AM to 9 PM Sun,     !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7844be9d-941b-4766-9feb-745639bd901b}, !- Handle
  School Lighting - 7 AM to 9 PM Sat Rule, !- Name
  {ae790f5b-865c-4471-961d-e0252555ec20}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00b60281-807e-4ded-8515-5a3f1a49611a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00b60281-807e-4ded-8515-5a3f1a49611a}, !- Handle
  School Lighting - 7 AM to 9 PM Sat,     !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {ec16aa84-b676-4cad-8e9b-d88f0b0947bc}, !- Handle
  School Occupancy - 8am to 9pm,          !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  {22008f85-73dd-407c-9025-06e325f14094}, !- Default Day Schedule Name
  {f3a1bc92-e22a-4d18-b211-f7334252bfd4}, !- Summer Design Day Schedule Name
  {9abe0986-bc91-421c-ab48-30037a5eada0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22008f85-73dd-407c-9025-06e325f14094}, !- Handle
  Schedule Day 4,                         !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a14abb0b-2d0f-46de-9274-5511a8f0793e}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9abe0986-bc91-421c-ab48-30037a5eada0}, !- Handle
  School Occupancy - 8am to 9pm Winter Design Day, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5002dfb-a4c4-4566-b882-af11d2182289}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3a1bc92-e22a-4d18-b211-f7334252bfd4}, !- Handle
  School Occupancy - 8am to 9pm Summer Design Day, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78b98ff6-d25e-4273-9f27-828a1d7650cb}, !- Handle
  School Occupancy - 8am to 9pm All Rule, !- Name
  {ec16aa84-b676-4cad-8e9b-d88f0b0947bc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {76d347c7-cc45-47dc-b2ef-aaabaa5eea4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76d347c7-cc45-47dc-b2ef-aaabaa5eea4a}, !- Handle
  School Occupancy - 8am to 9pm All,      !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {1c16b86a-7b0a-49c0-9cdc-860453d736f5}, !- Handle
  School Occupancy - 8am to 9pm Sun Rule, !- Name
  {ec16aa84-b676-4cad-8e9b-d88f0b0947bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31c8ab3f-eadd-4699-9b7b-cda36919e95f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31c8ab3f-eadd-4699-9b7b-cda36919e95f}, !- Handle
  School Occupancy - 8am to 9pm Sun,      !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {191f68c6-558b-4ead-b4ff-b11836db7c37}, !- Handle
  School Occupancy - 8am to 9pm Sat Rule, !- Name
  {ec16aa84-b676-4cad-8e9b-d88f0b0947bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26215dca-e147-4f24-8600-bc98f7a70951}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26215dca-e147-4f24-8600-bc98f7a70951}, !- Handle
  School Occupancy - 8am to 9pm Sat,      !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {4de160ff-7ef1-4475-96b6-1d52ee232a7a}, !- Handle
  Office Lighting - 6 AM to 11 PM,        !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  {bdb439a7-8b61-4d11-8c29-b9137e312fcd}, !- Default Day Schedule Name
  {61cf152e-3088-49ea-85d7-95b2935b3bdb}, !- Summer Design Day Schedule Name
  {eb752fd3-1960-42f9-8f5b-6342d1843b65}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdb439a7-8b61-4d11-8c29-b9137e312fcd}, !- Handle
  Schedule Day 7,                         !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ab9c79d-57d1-4344-b290-f35a41b77f48}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb752fd3-1960-42f9-8f5b-6342d1843b65}, !- Handle
  Office Lighting - 6 AM to 11 PM Winter Design Day, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c52d0691-5b77-44f1-b4a9-f5d6cc79ca2e}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61cf152e-3088-49ea-85d7-95b2935b3bdb}, !- Handle
  Office Lighting - 6 AM to 11 PM Summer Design Day, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab3b084c-7c60-44e1-8653-ae9f7bb3df0b}, !- Handle
  Office Lighting - 6 AM to 11 PM All Rule, !- Name
  {4de160ff-7ef1-4475-96b6-1d52ee232a7a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9ebb2419-15a4-4c6c-a287-0e1da1d4c4d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ebb2419-15a4-4c6c-a287-0e1da1d4c4d9}, !- Handle
  Office Lighting - 6 AM to 11 PM All,    !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {06dd63f2-97af-47c8-8059-41e5fcbd0e35}, !- Handle
  Office Lighting - 6 AM to 11 PM Sun Rule, !- Name
  {4de160ff-7ef1-4475-96b6-1d52ee232a7a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cacdb6e5-12ff-4f85-8615-9402b5d8dbf8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cacdb6e5-12ff-4f85-8615-9402b5d8dbf8}, !- Handle
  Office Lighting - 6 AM to 11 PM Sun,    !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da70a488-ad05-4e69-8f00-ac2878aa3817}, !- Handle
  Office Lighting - 6 AM to 11 PM Sat Rule, !- Name
  {4de160ff-7ef1-4475-96b6-1d52ee232a7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fba5d7e6-876f-4e31-80bb-08cd6accdf54}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fba5d7e6-876f-4e31-80bb-08cd6accdf54}, !- Handle
  Office Lighting - 6 AM to 11 PM Sat,    !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {419446cc-e1ee-479e-a5ec-053cfcd43a9e}, !- Handle
  Common Office Occupancy - 8 AM to 5 PM, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  {a58257a8-3979-4819-8e6c-ef429f36075d}, !- Default Day Schedule Name
  {eabfcbc2-cf92-40eb-8982-febbf535bd1a}, !- Summer Design Day Schedule Name
  {ffcc70fd-54e4-441d-bc55-dc7181de0ebe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a58257a8-3979-4819-8e6c-ef429f36075d}, !- Handle
  Schedule Day 10,                        !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {640c12f5-0da3-4ee5-94f3-69cd0eea74a4}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ffcc70fd-54e4-441d-bc55-dc7181de0ebe}, !- Handle
  Common Office Occupancy - 8 AM to 5 PM Winter Design Day, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d88869ef-23e6-4975-a56c-ee072a9185c4}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eabfcbc2-cf92-40eb-8982-febbf535bd1a}, !- Handle
  Common Office Occupancy - 8 AM to 5 PM Summer Design Day, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9097c69-95f9-49fb-b3e3-0589ca442166}, !- Handle
  Common Office Occupancy - 8 AM to 5 PM All Rule, !- Name
  {419446cc-e1ee-479e-a5ec-053cfcd43a9e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0a81c4a6-8bcf-40fa-92a2-cf6369295843}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a81c4a6-8bcf-40fa-92a2-cf6369295843}, !- Handle
  Common Office Occupancy - 8 AM to 5 PM All, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {20eaaadb-2449-4479-a050-1a51aa11d790}, !- Handle
  Common Office Occupancy - 8 AM to 5 PM Sun Rule, !- Name
  {419446cc-e1ee-479e-a5ec-053cfcd43a9e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e86fe9da-6598-4959-ac94-89f26191e37d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e86fe9da-6598-4959-ac94-89f26191e37d}, !- Handle
  Common Office Occupancy - 8 AM to 5 PM Sun, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87b52feb-3098-4e98-bab5-ffc61bdd3bad}, !- Handle
  Common Office Occupancy - 8 AM to 5 PM Sat Rule, !- Name
  {419446cc-e1ee-479e-a5ec-053cfcd43a9e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a43d3c50-5a4f-4522-bde1-6e60da344522}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a43d3c50-5a4f-4522-bde1-6e60da344522}, !- Handle
  Common Office Occupancy - 8 AM to 5 PM Sat, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {56550193-c8c9-4fc5-b041-ee731d5b5d84}, !- Handle
  Retail Lighting - 7 AM to 8 PM,         !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  {4b89cf1f-91c6-4fef-811c-c566953011a8}, !- Default Day Schedule Name
  {64fa5896-c8e5-48e5-900c-5dee59656888}, !- Summer Design Day Schedule Name
  {f83f2080-b6a5-4c57-83a9-084cfd502f13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b89cf1f-91c6-4fef-811c-c566953011a8}, !- Handle
  Schedule Day 13,                        !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1de7f1ab-51ae-4079-895e-7761a3f97541}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f83f2080-b6a5-4c57-83a9-084cfd502f13}, !- Handle
  Retail Lighting - 7 AM to 8 PM Winter Design Day, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2098327f-b706-431c-8a78-6092f84b2ac9}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64fa5896-c8e5-48e5-900c-5dee59656888}, !- Handle
  Retail Lighting - 7 AM to 8 PM Summer Design Day, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5394634d-0d60-44c0-82bb-1ede565fa90c}, !- Handle
  Retail Lighting - 7 AM to 8 PM All Rule, !- Name
  {56550193-c8c9-4fc5-b041-ee731d5b5d84}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3202728f-2d1c-4271-addf-5abc26df2ebc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3202728f-2d1c-4271-addf-5abc26df2ebc}, !- Handle
  Retail Lighting - 7 AM to 8 PM All,     !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {345b8312-0873-402e-a721-b596b9130364}, !- Handle
  Retail Lighting - 7 AM to 8 PM Sun Rule, !- Name
  {56550193-c8c9-4fc5-b041-ee731d5b5d84}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d864dcba-e817-468e-853d-3e90cf522e40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d864dcba-e817-468e-853d-3e90cf522e40}, !- Handle
  Retail Lighting - 7 AM to 8 PM Sun,     !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b0b0fe9-013d-45bb-83b6-7b7f11c47a6d}, !- Handle
  Retail Lighting - 7 AM to 8 PM Sat Rule, !- Name
  {56550193-c8c9-4fc5-b041-ee731d5b5d84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6464f937-aa51-42fd-8a3b-4de08861df4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6464f937-aa51-42fd-8a3b-4de08861df4c}, !- Handle
  Retail Lighting - 7 AM to 8 PM Sat,     !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {22df696d-84a6-4f1d-89ad-a70b2acf9ca2}, !- Handle
  Restaurant Occupancy - Lunch and Dinner, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  {ab4382bd-0f3c-4b52-94db-0d4307b3f803}, !- Default Day Schedule Name
  {4a9d369c-da8b-4576-b24e-20639078013f}, !- Summer Design Day Schedule Name
  {309ffcda-0a23-492b-9117-7434d8aa7fa3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab4382bd-0f3c-4b52-94db-0d4307b3f803}, !- Handle
  Schedule Day 16,                        !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90e85f9e-644b-4ca9-8dca-b3235ceb2526}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {309ffcda-0a23-492b-9117-7434d8aa7fa3}, !- Handle
  Restaurant Occupancy - Lunch and Dinner Winter Design Day, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77eaf591-f5a7-4617-89e4-cb7769314415}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a9d369c-da8b-4576-b24e-20639078013f}, !- Handle
  Restaurant Occupancy - Lunch and Dinner Summer Design Day, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {446bb437-576b-4e49-ae3c-3d31623f7fb4}, !- Handle
  Restaurant Occupancy - Lunch and Dinner All Rule, !- Name
  {22df696d-84a6-4f1d-89ad-a70b2acf9ca2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4b27804b-3170-45ed-9393-d4da1bc71753}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b27804b-3170-45ed-9393-d4da1bc71753}, !- Handle
  Restaurant Occupancy - Lunch and Dinner All, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {3fb2ef9d-c572-401c-b623-4ebb806e98fa}, !- Handle
  Restaurant Occupancy - Lunch and Dinner Sun Rule, !- Name
  {22df696d-84a6-4f1d-89ad-a70b2acf9ca2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a209f05-1639-4989-a44d-81857fca0be4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a209f05-1639-4989-a44d-81857fca0be4}, !- Handle
  Restaurant Occupancy - Lunch and Dinner Sun, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {06863159-1168-4cf3-ba5b-2305e31040ad}, !- Handle
  Restaurant Occupancy - Lunch and Dinner Sat Rule, !- Name
  {22df696d-84a6-4f1d-89ad-a70b2acf9ca2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06bd711d-77c9-4256-a4d0-16be152db023}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06bd711d-77c9-4256-a4d0-16be152db023}, !- Handle
  Restaurant Occupancy - Lunch and Dinner Sat, !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {6e46e0ab-f829-4f87-b783-80c7be591873}, !- Handle
  infil_bldg,                             !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  {403ebaf1-1408-4c22-9d6a-bfa51b59c53b}, !- Default Day Schedule Name
  {b0544d42-f2cd-4740-a05f-f0ba69c9d2fb}, !- Summer Design Day Schedule Name
  {40c9e11c-ab25-4dcd-9509-1e49dd824d29}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {403ebaf1-1408-4c22-9d6a-bfa51b59c53b}, !- Handle
  Schedule Day 19,                        !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb96e129-824b-469d-b5dd-0316ad7ffb9b}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40c9e11c-ab25-4dcd-9509-1e49dd824d29}, !- Handle
  infil_bldg Winter Design Day,           !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d33558c-069f-4f5e-9258-456de85df8c9}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0544d42-f2cd-4740-a05f-f0ba69c9d2fb}, !- Handle
  infil_bldg Summer Design Day,           !- Name
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {8d9bc57c-8162-4d92-bd32-3a6ffa7b31e9}, !- Handle
  aim0119|aim0119|aim0125,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec16aa84-b676-4cad-8e9b-d88f0b0947bc}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ae790f5b-865c-4471-961d-e0252555ec20}, !- Lighting Schedule Name
  {ae790f5b-865c-4471-961d-e0252555ec20}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6e46e0ab-f829-4f87-b783-80c7be591873}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {13d12551-a6ff-4022-ab42-3a896217b5e3}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DefaultScheduleSet,
  {04983678-c770-45f6-98d0-42270fc2028b}, !- Handle
  aim0182|aim0182|aim0188,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419446cc-e1ee-479e-a5ec-053cfcd43a9e}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {4de160ff-7ef1-4475-96b6-1d52ee232a7a}, !- Lighting Schedule Name
  {4de160ff-7ef1-4475-96b6-1d52ee232a7a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6e46e0ab-f829-4f87-b783-80c7be591873}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {729b1fe6-4cd4-491d-867e-791785fdf94c}, !- Handle
  aim0245|aim0245|aim0251,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {22df696d-84a6-4f1d-89ad-a70b2acf9ca2}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {56550193-c8c9-4fc5-b041-ee731d5b5d84}, !- Lighting Schedule Name
  {56550193-c8c9-4fc5-b041-ee731d5b5d84}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6e46e0ab-f829-4f87-b783-80c7be591873}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {04521386-7b26-4c8f-b293-28ea7908f15e}, !- Handle
  adv_import_light_0,                     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.5170569230027,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {82ab216f-4ac3-445a-ad7c-31ed2142ae23}, !- Handle
  adv_import_light_1,                     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {43148a07-a2da-47ee-bf4b-e6cb74a6c08d}, !- Handle
  adv_import_light_2,                     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1d98407a-280b-41cb-b02d-9721dd1cbd96}, !- Handle
  adv_import_elec_equip_0,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1d153c8b-1127-4c80-a965-727fcb7dfcf4}, !- Handle
  adv_import_elec_equip_1,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1f336768-51ca-4310-90e9-793d832a3762}, !- Handle
  adv_import_elec_equip_2,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {87d55864-6f8d-4af4-8e50-e1a4d7ad1994}, !- Handle
  adv_import_people_0,                    !- Name
  People,                                 !- Number of People Calculation Method
  72,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People:Definition,
  {270ce77c-762a-4489-96a9-3cfa609c7fb7}, !- Handle
  adv_import_people_1,                    !- Name
  People,                                 !- Number of People Calculation Method
  7,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People:Definition,
  {9f70aa08-52d7-440a-b5bc-36876f906445}, !- Handle
  adv_import_people_2,                    !- Name
  People,                                 !- Number of People Calculation Method
  108,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People:Definition,
  {465b0112-9db4-474b-85f7-43931afaf369}, !- Handle
  adv_import_people_3,                    !- Name
  People,                                 !- Number of People Calculation Method
  6,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:Lights,
  {fd4c4a13-8839-466e-814e-746ac8b60efb}, !- Handle
  Space 1_lights,                         !- Name
  {04521386-7b26-4c8f-b293-28ea7908f15e}, !- Lights Definition Name
  {b3c8a959-df42-488f-87d2-ada840ae8c10}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {bfce164b-1205-40fc-a2a6-4da852d13024}, !- Handle
  Space 1_elec_equip,                     !- Name
  {1d98407a-280b-41cb-b02d-9721dd1cbd96}, !- Electric Equipment Definition Name
  {b3c8a959-df42-488f-87d2-ada840ae8c10}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {7c949a0a-fe6e-4793-9a31-6566e3e38def}, !- Handle
  Space 1_people,                         !- Name
  {87d55864-6f8d-4af4-8e50-e1a4d7ad1994}, !- People Definition Name
  {b3c8a959-df42-488f-87d2-ada840ae8c10}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {a25650b0-ec61-4bff-a231-a760bb007a5c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a25650b0-ec61-4bff-a231-a760bb007a5c}, !- Handle
  activity_70.33705684133334,             !- Name
  {9b1c6915-4bf1-4c95-8b86-abd0bd930feb}, !- Schedule Type Limits Name
  {40382ed7-e2d1-4a8d-982d-e7dbeb0995a4}, !- Default Day Schedule Name
  {2e3fa621-cbfb-45df-8eba-276625fdd111}, !- Summer Design Day Schedule Name
  {5a272ce4-d8da-42e7-bcb0-1092ec6f9dd0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40382ed7-e2d1-4a8d-982d-e7dbeb0995a4}, !- Handle
  Schedule Day 22,                        !- Name
  {9b1c6915-4bf1-4c95-8b86-abd0bd930feb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a955b637-f028-4ff7-beba-484293cad672}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a272ce4-d8da-42e7-bcb0-1092ec6f9dd0}, !- Handle
  activity_70.33705684133334 Winter Design Day, !- Name
  {9b1c6915-4bf1-4c95-8b86-abd0bd930feb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba6119d1-0fb0-48cc-866a-9d7b4a9f6549}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e3fa621-cbfb-45df-8eba-276625fdd111}, !- Handle
  activity_70.33705684133334 Summer Design Day, !- Name
  {9b1c6915-4bf1-4c95-8b86-abd0bd930feb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70.3370568413333;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9b1c6915-4bf1-4c95-8b86-abd0bd930feb}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {0828cb5d-177c-415e-b746-5f34e0710374}, !- Handle
  Space 1_infiltration,                   !- Name
  {b3c8a959-df42-488f-87d2-ada840ae8c10}, !- Space or SpaceType Name
  {96e130f8-f6fc-4a26-9fcc-f5f919d2513c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Constant,
  {d65cc111-3d68-4320-b3df-8e24b9ecf67d}, !- Handle
  Always On Discrete,                     !- Name
  {26024eae-22c0-4c28-b35f-fe505766393d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {26024eae-22c0-4c28-b35f-fe505766393d}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {1bd67c8e-6063-4b5f-a5ba-6bed499cf6ad}, !- Handle
  Space 1_ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {10f8d7ae-0fa6-4db7-b66d-85bec2e559d7}, !- Handle
  Analytical Space 1_lights,              !- Name
  {82ab216f-4ac3-445a-ad7c-31ed2142ae23}, !- Lights Definition Name
  {3aaf40db-cb7b-440f-8854-4eb9c425ab16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {f6f06674-bd48-49ee-94e4-c143b2f88e8f}, !- Handle
  Analytical Space 1_elec_equip,          !- Name
  {1d153c8b-1127-4c80-a965-727fcb7dfcf4}, !- Electric Equipment Definition Name
  {3aaf40db-cb7b-440f-8854-4eb9c425ab16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {b755fe04-8fb4-4ca8-b2d6-a1471578cf67}, !- Handle
  Analytical Space 1_people,              !- Name
  {270ce77c-762a-4489-96a9-3cfa609c7fb7}, !- People Definition Name
  {3aaf40db-cb7b-440f-8854-4eb9c425ab16}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {b34311a7-5b99-4475-9ed6-9d88c138074c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b34311a7-5b99-4475-9ed6-9d88c138074c}, !- Handle
  activity_131.8819815775,                !- Name
  {9b1c6915-4bf1-4c95-8b86-abd0bd930feb}, !- Schedule Type Limits Name
  {fdce8384-b3e7-453b-9eda-92484664ab9e}, !- Default Day Schedule Name
  {aa827ca3-28ae-4d31-830d-ce142d482d11}, !- Summer Design Day Schedule Name
  {e7e14842-904a-432e-a13c-4af41f16340a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fdce8384-b3e7-453b-9eda-92484664ab9e}, !- Handle
  Schedule Day 25,                        !- Name
  {9b1c6915-4bf1-4c95-8b86-abd0bd930feb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac379f6e-7c02-40d3-a456-39636318fab6}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7e14842-904a-432e-a13c-4af41f16340a}, !- Handle
  activity_131.8819815775 Winter Design Day, !- Name
  {9b1c6915-4bf1-4c95-8b86-abd0bd930feb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08b90acf-cc1e-4a1d-ae6c-59249b9fb2b6}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa827ca3-28ae-4d31-830d-ce142d482d11}, !- Handle
  activity_131.8819815775 Summer Design Day, !- Name
  {9b1c6915-4bf1-4c95-8b86-abd0bd930feb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {bd66c784-6c98-4329-afde-e64163522100}, !- Handle
  Analytical Space 1_infiltration,        !- Name
  {3aaf40db-cb7b-440f-8854-4eb9c425ab16}, !- Space or SpaceType Name
  {63db648c-1944-4f25-b944-c0be0ebecb1a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {eea81b4d-5873-4616-aff2-447655d86ae1}, !- Handle
  Analytical Space 1_ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {525ae38e-0fae-4f2f-ba08-6f68ad31e18f}, !- Handle
  Space 2_lights,                         !- Name
  {43148a07-a2da-47ee-bf4b-e6cb74a6c08d}, !- Lights Definition Name
  {c6801657-6153-4122-ae64-b89ef65daa53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {e06b6870-2d54-4c1d-a950-c2f1c53f29a7}, !- Handle
  Space 2_elec_equip,                     !- Name
  {1f336768-51ca-4310-90e9-793d832a3762}, !- Electric Equipment Definition Name
  {c6801657-6153-4122-ae64-b89ef65daa53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {7b106e6f-eada-44d7-8bd5-66c4f6b607e5}, !- Handle
  Space 2_people,                         !- Name
  {9f70aa08-52d7-440a-b5bc-36876f906445}, !- People Definition Name
  {c6801657-6153-4122-ae64-b89ef65daa53}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {04b102d6-36d8-4831-aa35-07f7859bf5e4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {04b102d6-36d8-4831-aa35-07f7859bf5e4}, !- Handle
  activity_161.1890885947222,             !- Name
  {9b1c6915-4bf1-4c95-8b86-abd0bd930feb}, !- Schedule Type Limits Name
  {b846884d-35fa-44d2-99fc-a2e101c6669d}, !- Default Day Schedule Name
  {3a9a9e75-c751-4e5b-a4f5-b495876de73f}, !- Summer Design Day Schedule Name
  {dd41fd6b-0d6a-452a-b38e-6c20398e00f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b846884d-35fa-44d2-99fc-a2e101c6669d}, !- Handle
  Schedule Day 28,                        !- Name
  {9b1c6915-4bf1-4c95-8b86-abd0bd930feb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84896a94-23c6-4117-b558-09f515a6d8de}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd41fd6b-0d6a-452a-b38e-6c20398e00f6}, !- Handle
  activity_161.1890885947222 Winter Design Day, !- Name
  {9b1c6915-4bf1-4c95-8b86-abd0bd930feb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {284b8f12-72f9-4aa6-9b47-700aa4675d5d}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a9a9e75-c751-4e5b-a4f5-b495876de73f}, !- Handle
  activity_161.1890885947222 Summer Design Day, !- Name
  {9b1c6915-4bf1-4c95-8b86-abd0bd930feb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161.189088594722;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {fccaaa4b-b20c-4069-9cd2-e58dc5d145dc}, !- Handle
  Space 2_infiltration,                   !- Name
  {c6801657-6153-4122-ae64-b89ef65daa53}, !- Space or SpaceType Name
  {670bfeff-a063-4358-8ad3-e075da27a13d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {afc88768-dd37-4f34-89bd-190aef64f685}, !- Handle
  Space 2_ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {3309ea37-df2f-4867-8b74-5cc00e577016}, !- Handle
  Space 3_lights,                         !- Name
  {82ab216f-4ac3-445a-ad7c-31ed2142ae23}, !- Lights Definition Name
  {938034d7-f100-4328-8e26-bc8c0ead870d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {8ba8e229-d645-4713-8781-dc1067a2da8c}, !- Handle
  Space 3_elec_equip,                     !- Name
  {1d153c8b-1127-4c80-a965-727fcb7dfcf4}, !- Electric Equipment Definition Name
  {938034d7-f100-4328-8e26-bc8c0ead870d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {568722ed-e5ca-4af8-bcc4-920e0186e703}, !- Handle
  Space 3_people,                         !- Name
  {465b0112-9db4-474b-85f7-43931afaf369}, !- People Definition Name
  {938034d7-f100-4328-8e26-bc8c0ead870d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {b34311a7-5b99-4475-9ed6-9d88c138074c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {6be37db7-6ac4-4c15-81b0-753e9b85e038}, !- Handle
  Space 3_infiltration,                   !- Name
  {938034d7-f100-4328-8e26-bc8c0ead870d}, !- Space or SpaceType Name
  {6c8ceedd-2b3d-4152-a7cf-6f1992c0ed34}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {4a0c3548-3b0e-4ff8-b603-9b614ee8468c}, !- Handle
  Space 3_ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6da0afab-230e-4b2d-bac6-864d12824807}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {5db31902-f076-4c3e-a0c7-8d00d4de714e}, !- Heating Setpoint Temperature Schedule Name
  {0582d41f-fae5-44f1-8a10-7314fdb35452}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d44977de-20aa-47d6-a69c-f7b577dab682}, !- Handle
  VAV Box Hot Water-1 Occ Sch,            !- Name
  ,                                       !- Schedule Type Limits Name
  {0d18613c-77e2-4280-a728-833549f31fe3}, !- Default Day Schedule Name
  {cae3cd1b-4c49-42dc-a678-7a4eb9571cc9}, !- Summer Design Day Schedule Name
  {d82cca84-db99-4969-996e-bc17fd49bc84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d18613c-77e2-4280-a728-833549f31fe3}, !- Handle
  VAV Box Hot Water-1 Occ Sch Default,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {638940ca-efcd-4178-92e3-a061849fef9c}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d82cca84-db99-4969-996e-bc17fd49bc84}, !- Handle
  VAV Box Hot Water-1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe2122fe-1ca9-47d4-a261-50e0d0f5e26b}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cae3cd1b-4c49-42dc-a678-7a4eb9571cc9}, !- Handle
  VAV Box Hot Water-1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69d88a22-5f47-4d10-b95c-b69d1cab247e}, !- Handle
  VAV Box Hot Water-1 Occ Sch Monday Rule, !- Name
  {d44977de-20aa-47d6-a69c-f7b577dab682}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {07c7b560-fa6b-49de-8509-ca6f79573511}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {07c7b560-fa6b-49de-8509-ca6f79573511}, !- Handle
  VAV Box Hot Water-1 Occ Sch Monday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {769ab2aa-d8a1-42bd-9868-1c6f1f97de21}, !- Handle
  VAV Box Hot Water-1 Occ Sch Tuesday Rule, !- Name
  {d44977de-20aa-47d6-a69c-f7b577dab682}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {da3f530b-c8e1-4b7e-b2c4-ac99fb1a5d49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {da3f530b-c8e1-4b7e-b2c4-ac99fb1a5d49}, !- Handle
  VAV Box Hot Water-1 Occ Sch Tuesday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {426f051b-a930-4054-8555-a4d029422c56}, !- Handle
  VAV Box Hot Water-1 Occ Sch Wednesday Rule, !- Name
  {d44977de-20aa-47d6-a69c-f7b577dab682}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1602416f-f3b0-4b55-9030-988877b7c590}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1602416f-f3b0-4b55-9030-988877b7c590}, !- Handle
  VAV Box Hot Water-1 Occ Sch Wednesday,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d8950cf5-d98d-4240-9d46-5eb2d055b477}, !- Handle
  VAV Box Hot Water-1 Occ Sch Thursday Rule, !- Name
  {d44977de-20aa-47d6-a69c-f7b577dab682}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3f69a23b-62cc-4a84-99b3-b6a30db9c4bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3f69a23b-62cc-4a84-99b3-b6a30db9c4bf}, !- Handle
  VAV Box Hot Water-1 Occ Sch Thursday,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {35b7fadd-a1f9-4b79-b45b-9cb784ebcf74}, !- Handle
  VAV Box Hot Water-1 Occ Sch Friday Rule, !- Name
  {d44977de-20aa-47d6-a69c-f7b577dab682}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5c6e3498-c117-4fd5-9e02-bb17f2d57fa2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5c6e3498-c117-4fd5-9e02-bb17f2d57fa2}, !- Handle
  VAV Box Hot Water-1 Occ Sch Friday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {68f96c53-d850-41bc-b224-4cfaa886ee6d}, !- Handle
  VAV Box Hot Water-1 Occ Sch Saturday Rule, !- Name
  {d44977de-20aa-47d6-a69c-f7b577dab682}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b390ca8b-07b1-4e96-bca8-9dc1a1f69960}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b390ca8b-07b1-4e96-bca8-9dc1a1f69960}, !- Handle
  VAV Box Hot Water-1 Occ Sch Saturday,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0202c9db-ef68-40cc-ab66-880a8dbe7a40}, !- Handle
  VAV Box Hot Water-1 Occ Sch Sunday Rule, !- Name
  {d44977de-20aa-47d6-a69c-f7b577dab682}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {817361bb-88a3-4730-a9c4-e29faa1860d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {817361bb-88a3-4730-a9c4-e29faa1860d2}, !- Handle
  VAV Box Hot Water-1 Occ Sch Sunday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5db31902-f076-4c3e-a0c7-8d00d4de714e}, !- Handle
  VAV Box Hot Water-1 Htg Setpoint Schedule with Setback, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  {ba3cc7e0-705c-4471-b0f2-d1bc8dff49b7}, !- Default Day Schedule Name
  {85e6f1a2-cbba-40ec-8632-b0647cbfad6d}, !- Summer Design Day Schedule Name
  {d5265f33-6ecb-4d0f-9478-7c6a07755a17}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba3cc7e0-705c-4471-b0f2-d1bc8dff49b7}, !- Handle
  Schedule Day 33,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {9fa9d2e3-3a19-4cd3-9a47-a2a0e5044e4c}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5265f33-6ecb-4d0f-9478-7c6a07755a17}, !- Handle
  htg_VAV Box Hot Water-1 Winter Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {e179f9fd-65ca-42a0-9e2c-169250cbcfa0}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85e6f1a2-cbba-40ec-8632-b0647cbfad6d}, !- Handle
  htg_VAV Box Hot Water-1 Summer Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bd0f200c-1164-4f39-ad3d-17abbed393cc}, !- Handle
  VAV Box Hot Water-1 Htg Setpoint Schedule Schedule Rule, !- Name
  {5db31902-f076-4c3e-a0c7-8d00d4de714e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1fd48f12-4e12-49d3-a6e4-d5748c8d1037}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1fd48f12-4e12-49d3-a6e4-d5748c8d1037}, !- Handle
  Schedule Day 36,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Rule,
  {166bf2a5-adf5-43b5-bc26-10ee6bbfd3b8}, !- Handle
  VAV Box Hot Water-1 Htg Setpoint Schedule Schedule Rule 1, !- Name
  {5db31902-f076-4c3e-a0c7-8d00d4de714e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f8c51e5f-6cd7-4ce0-ac66-dfdd8ec985db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f8c51e5f-6cd7-4ce0-ac66-dfdd8ec985db}, !- Handle
  Schedule Day 37,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {32d681e4-166a-4f75-aaa6-b4a529f6ea04}, !- Handle
  VAV Box Hot Water-1 Htg Setpoint Schedule Schedule Rule 2, !- Name
  {5db31902-f076-4c3e-a0c7-8d00d4de714e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cccb360a-0479-4e43-979e-46175341c5eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cccb360a-0479-4e43-979e-46175341c5eb}, !- Handle
  Schedule Day 38,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c6d2f15d-3a17-428a-83e4-520852067f88}, !- Handle
  VAV Box Hot Water-1 Htg Setpoint Schedule Schedule Rule 3, !- Name
  {5db31902-f076-4c3e-a0c7-8d00d4de714e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3e509e26-07d5-4d7c-8498-2c4c03dc82de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3e509e26-07d5-4d7c-8498-2c4c03dc82de}, !- Handle
  Schedule Day 39,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {0f4ea336-8763-4941-894f-6b057dfa839f}, !- Handle
  VAV Box Hot Water-1 Htg Setpoint Schedule Schedule Rule 4, !- Name
  {5db31902-f076-4c3e-a0c7-8d00d4de714e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e974389-7dee-42a6-8de9-d262cee24f4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e974389-7dee-42a6-8de9-d262cee24f4b}, !- Handle
  Schedule Day 40,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {0d31e58c-0287-4f72-8684-d585e4caaf6d}, !- Handle
  VAV Box Hot Water-1 Htg Setpoint Schedule Schedule Rule 5, !- Name
  {5db31902-f076-4c3e-a0c7-8d00d4de714e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c88693c3-f177-4143-a47d-83cdedde58b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c88693c3-f177-4143-a47d-83cdedde58b9}, !- Handle
  Schedule Day 41,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {f711d514-de4d-4f45-8cc9-1bf72e43c47f}, !- Handle
  VAV Box Hot Water-1 Htg Setpoint Schedule Schedule Rule 6, !- Name
  {5db31902-f076-4c3e-a0c7-8d00d4de714e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65c9bdde-05a1-4c24-92bf-3883e150fc9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {65c9bdde-05a1-4c24-92bf-3883e150fc9d}, !- Handle
  Schedule Day 42,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {0582d41f-fae5-44f1-8a10-7314fdb35452}, !- Handle
  VAV Box Hot Water-1 Clg Setpoint Schedule with Setback, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  {d16e5be8-a2c5-4957-8bec-2d80ca1265e0}, !- Default Day Schedule Name
  {d766cfaf-d4c3-4c19-bfb7-171bd91f254c}, !- Summer Design Day Schedule Name
  {fd48e250-639b-4912-9500-07852d1cd2a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d16e5be8-a2c5-4957-8bec-2d80ca1265e0}, !- Handle
  Schedule Day 43,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {a363dab2-65b3-499c-bf00-9ab6f222f42c}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd48e250-639b-4912-9500-07852d1cd2a1}, !- Handle
  clg_VAV Box Hot Water-1 Winter Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {01dc7a39-f682-4132-a546-72cc0599244b}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d766cfaf-d4c3-4c19-bfb7-171bd91f254c}, !- Handle
  clg_VAV Box Hot Water-1 Summer Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Rule,
  {99afae33-6afc-4821-8a6c-29ff99064d32}, !- Handle
  VAV Box Hot Water-1 Clg Setpoint Schedule Schedule Rule, !- Name
  {0582d41f-fae5-44f1-8a10-7314fdb35452}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f5e2c112-2ee4-44a1-9f27-842c0228cea5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f5e2c112-2ee4-44a1-9f27-842c0228cea5}, !- Handle
  Schedule Day 46,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.1111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bce13e7c-3c1d-4b05-b7fc-72d22fd385de}, !- Handle
  VAV Box Hot Water-1 Clg Setpoint Schedule Schedule Rule 1, !- Name
  {0582d41f-fae5-44f1-8a10-7314fdb35452}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b500704e-d3cd-42c1-86cd-fa39ccc55da5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b500704e-d3cd-42c1-86cd-fa39ccc55da5}, !- Handle
  Schedule Day 47,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {0adedca8-1489-4a58-a925-08fd9ca2e0cc}, !- Handle
  VAV Box Hot Water-1 Clg Setpoint Schedule Schedule Rule 2, !- Name
  {0582d41f-fae5-44f1-8a10-7314fdb35452}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {392e9335-f474-4238-9da7-08031b1564c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {392e9335-f474-4238-9da7-08031b1564c6}, !- Handle
  Schedule Day 48,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {b5948a44-f31f-4aa1-8a52-37eba1b4178d}, !- Handle
  VAV Box Hot Water-1 Clg Setpoint Schedule Schedule Rule 3, !- Name
  {0582d41f-fae5-44f1-8a10-7314fdb35452}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2927ab70-9584-473b-872a-30abede91f88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2927ab70-9584-473b-872a-30abede91f88}, !- Handle
  Schedule Day 49,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {557faaad-6dc6-4fe1-9855-1cc7857304a6}, !- Handle
  VAV Box Hot Water-1 Clg Setpoint Schedule Schedule Rule 4, !- Name
  {0582d41f-fae5-44f1-8a10-7314fdb35452}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {680ea804-b765-46e1-86e6-e23e414fea13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {680ea804-b765-46e1-86e6-e23e414fea13}, !- Handle
  Schedule Day 50,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {18592284-2452-426e-ba6c-a2daebcf6701}, !- Handle
  VAV Box Hot Water-1 Clg Setpoint Schedule Schedule Rule 5, !- Name
  {0582d41f-fae5-44f1-8a10-7314fdb35452}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51b74b9e-0e82-4eb6-b2f1-c87392f08700}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {51b74b9e-0e82-4eb6-b2f1-c87392f08700}, !- Handle
  Schedule Day 51,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {975469c8-ab31-4054-be72-73ab2d45a999}, !- Handle
  VAV Box Hot Water-1 Clg Setpoint Schedule Schedule Rule 6, !- Name
  {0582d41f-fae5-44f1-8a10-7314fdb35452}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f3c81b5-88b2-43d8-aad9-bfe83e02558a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8f3c81b5-88b2-43d8-aad9-bfe83e02558a}, !- Handle
  Schedule Day 52,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {61788fe4-63ff-4b90-ac93-b86e7866b436}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {99425a2b-de68-4398-9ff0-89f9ebddff72}, !- Heating Setpoint Temperature Schedule Name
  {9b401a2c-801d-454c-bdd3-c27586ad4f1c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {660d32a7-63f9-4cdf-a1b0-f7059d2db580}, !- Handle
  VAV Box Electric-1 Occ Sch,             !- Name
  ,                                       !- Schedule Type Limits Name
  {e7cc4a0b-c809-4e3e-b07d-4e4ce0c9533b}, !- Default Day Schedule Name
  {67c8cc8b-d5a4-4765-83b3-d4ac04845e12}, !- Summer Design Day Schedule Name
  {516df15f-c261-4597-8fa6-2a3157a90b3d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7cc4a0b-c809-4e3e-b07d-4e4ce0c9533b}, !- Handle
  VAV Box Electric-1 Occ Sch Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c417f428-5bb9-4ec5-86af-1c03e2e863d0}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {516df15f-c261-4597-8fa6-2a3157a90b3d}, !- Handle
  VAV Box Electric-1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {888324a3-3b94-4ac8-a1be-287b4628068a}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67c8cc8b-d5a4-4765-83b3-d4ac04845e12}, !- Handle
  VAV Box Electric-1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {047b6b70-0800-4a50-ad42-2b594a195093}, !- Handle
  VAV Box Electric-1 Occ Sch Monday Rule, !- Name
  {660d32a7-63f9-4cdf-a1b0-f7059d2db580}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c3dca7b3-2cb4-4df5-a904-d07636837cb1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c3dca7b3-2cb4-4df5-a904-d07636837cb1}, !- Handle
  VAV Box Electric-1 Occ Sch Monday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {89887329-b129-457e-a38e-ac68195c8eef}, !- Handle
  VAV Box Electric-1 Occ Sch Tuesday Rule, !- Name
  {660d32a7-63f9-4cdf-a1b0-f7059d2db580}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e72d0760-d420-473b-96f4-dac450414b1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e72d0760-d420-473b-96f4-dac450414b1c}, !- Handle
  VAV Box Electric-1 Occ Sch Tuesday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {142a69ec-ebf7-41e9-b86c-c5ece707e316}, !- Handle
  VAV Box Electric-1 Occ Sch Wednesday Rule, !- Name
  {660d32a7-63f9-4cdf-a1b0-f7059d2db580}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0e1ad1e6-f54a-426a-bb8e-7a5d899f709e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e1ad1e6-f54a-426a-bb8e-7a5d899f709e}, !- Handle
  VAV Box Electric-1 Occ Sch Wednesday,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {85ca657a-de2c-4f31-82b3-b6033a3654d9}, !- Handle
  VAV Box Electric-1 Occ Sch Thursday Rule, !- Name
  {660d32a7-63f9-4cdf-a1b0-f7059d2db580}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8c78a357-0950-4047-b62f-24da59cbdabf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {8c78a357-0950-4047-b62f-24da59cbdabf}, !- Handle
  VAV Box Electric-1 Occ Sch Thursday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2c9bce2b-f218-4a72-8d86-4d059cf96e1d}, !- Handle
  VAV Box Electric-1 Occ Sch Friday Rule, !- Name
  {660d32a7-63f9-4cdf-a1b0-f7059d2db580}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {db6f1016-29dc-4ad3-83bb-a1b5252074ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {db6f1016-29dc-4ad3-83bb-a1b5252074ab}, !- Handle
  VAV Box Electric-1 Occ Sch Friday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {803a641c-db3a-4915-8c74-85ec097d5ef2}, !- Handle
  VAV Box Electric-1 Occ Sch Saturday Rule, !- Name
  {660d32a7-63f9-4cdf-a1b0-f7059d2db580}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76f592e1-09ad-4ffc-b4e5-bcaccadfebf8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {76f592e1-09ad-4ffc-b4e5-bcaccadfebf8}, !- Handle
  VAV Box Electric-1 Occ Sch Saturday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aeec5fb3-e65b-482c-96b7-d62bd35010f3}, !- Handle
  VAV Box Electric-1 Occ Sch Sunday Rule, !- Name
  {660d32a7-63f9-4cdf-a1b0-f7059d2db580}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be2c141a-e65f-42ed-b151-9c6f5c8f4fc1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {be2c141a-e65f-42ed-b151-9c6f5c8f4fc1}, !- Handle
  VAV Box Electric-1 Occ Sch Sunday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {99425a2b-de68-4398-9ff0-89f9ebddff72}, !- Handle
  VAV Box Electric-1 Htg Setpoint Schedule with Setback, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  {84cfc1fb-42f4-4b9e-a138-697a9b7e108d}, !- Default Day Schedule Name
  {c90be364-8e76-4d2d-b3db-39fc0c43dfdd}, !- Summer Design Day Schedule Name
  {e80718e3-9f66-4ca4-90f3-634852659f49}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84cfc1fb-42f4-4b9e-a138-697a9b7e108d}, !- Handle
  Schedule Day 55,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {904a71f4-55dd-41b0-a234-d60dd3275ff1}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e80718e3-9f66-4ca4-90f3-634852659f49}, !- Handle
  htg_VAV Box Electric-1 Winter Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {3eced488-498b-4cc4-99f1-85d88d64247a}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c90be364-8e76-4d2d-b3db-39fc0c43dfdd}, !- Handle
  htg_VAV Box Electric-1 Summer Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {702cbdc0-af10-4d37-b47a-90a8b0dcc2ec}, !- Handle
  VAV Box Electric-1 Htg Setpoint Schedule Schedule Rule, !- Name
  {99425a2b-de68-4398-9ff0-89f9ebddff72}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2fd42d24-687b-4cd4-9ce5-996795429f25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2fd42d24-687b-4cd4-9ce5-996795429f25}, !- Handle
  Schedule Day 58,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ccae6282-5cbf-436d-84e2-95a823c45e3d}, !- Handle
  VAV Box Electric-1 Htg Setpoint Schedule Schedule Rule 1, !- Name
  {99425a2b-de68-4398-9ff0-89f9ebddff72}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {290bcd3d-0b3d-4cd2-b30d-097612966c81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {290bcd3d-0b3d-4cd2-b30d-097612966c81}, !- Handle
  Schedule Day 59,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {86843a30-a3cd-42c7-83d3-dfcea026e963}, !- Handle
  VAV Box Electric-1 Htg Setpoint Schedule Schedule Rule 2, !- Name
  {99425a2b-de68-4398-9ff0-89f9ebddff72}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {432b5d6a-55eb-4f42-896c-d4410f4bf476}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {432b5d6a-55eb-4f42-896c-d4410f4bf476}, !- Handle
  Schedule Day 60,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {e67af121-644f-4842-aa51-bbc63d5ca18c}, !- Handle
  VAV Box Electric-1 Htg Setpoint Schedule Schedule Rule 3, !- Name
  {99425a2b-de68-4398-9ff0-89f9ebddff72}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f7aa53c0-70f3-4959-bdc7-e9ec872d7de5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f7aa53c0-70f3-4959-bdc7-e9ec872d7de5}, !- Handle
  Schedule Day 61,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1fc7028e-bce9-43e4-a7f0-cb73d1ea4b23}, !- Handle
  VAV Box Electric-1 Htg Setpoint Schedule Schedule Rule 4, !- Name
  {99425a2b-de68-4398-9ff0-89f9ebddff72}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b0dab76b-0661-4f55-8729-bdd5c8b2924e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0dab76b-0661-4f55-8729-bdd5c8b2924e}, !- Handle
  Schedule Day 62,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {8828f536-0bb1-4067-8eb3-20f5a98bad50}, !- Handle
  VAV Box Electric-1 Htg Setpoint Schedule Schedule Rule 5, !- Name
  {99425a2b-de68-4398-9ff0-89f9ebddff72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0434536f-4c5a-4ab5-b1e4-f744240ebe9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0434536f-4c5a-4ab5-b1e4-f744240ebe9c}, !- Handle
  Schedule Day 63,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1b13a380-f849-415f-bc9c-a17a1cf2873f}, !- Handle
  VAV Box Electric-1 Htg Setpoint Schedule Schedule Rule 6, !- Name
  {99425a2b-de68-4398-9ff0-89f9ebddff72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d273cdbe-4cf5-4981-a8cd-4f3f287c8a77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d273cdbe-4cf5-4981-a8cd-4f3f287c8a77}, !- Handle
  Schedule Day 64,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {9b401a2c-801d-454c-bdd3-c27586ad4f1c}, !- Handle
  VAV Box Electric-1 Clg Setpoint Schedule with Setback, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  {2b56c4e2-aef0-484a-b2cb-42bad0f40a9d}, !- Default Day Schedule Name
  {584b5bd8-dd26-4d3f-a059-11780f44c1b8}, !- Summer Design Day Schedule Name
  {40612680-8e4a-4b0b-9969-3e454fd8b538}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b56c4e2-aef0-484a-b2cb-42bad0f40a9d}, !- Handle
  Schedule Day 65,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {ea39fcbd-f5e4-4624-b64f-e9d4f0bea04e}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40612680-8e4a-4b0b-9969-3e454fd8b538}, !- Handle
  clg_VAV Box Electric-1 Winter Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {3a9ac878-0d20-4593-a7e1-bc2ef03ffb18}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {584b5bd8-dd26-4d3f-a059-11780f44c1b8}, !- Handle
  clg_VAV Box Electric-1 Summer Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Rule,
  {15cb6542-8265-4b9a-b537-d8fc24f5e5fe}, !- Handle
  VAV Box Electric-1 Clg Setpoint Schedule Schedule Rule, !- Name
  {9b401a2c-801d-454c-bdd3-c27586ad4f1c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b3f527fc-a460-4936-b1dc-1ced489ff555}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b3f527fc-a460-4936-b1dc-1ced489ff555}, !- Handle
  Schedule Day 68,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.1111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {652dd0e4-71f6-49fd-8d61-f969d5ac3cb6}, !- Handle
  VAV Box Electric-1 Clg Setpoint Schedule Schedule Rule 1, !- Name
  {9b401a2c-801d-454c-bdd3-c27586ad4f1c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5ff44f83-c3e2-4714-a619-71efbb88743b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5ff44f83-c3e2-4714-a619-71efbb88743b}, !- Handle
  Schedule Day 69,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {82abf850-d5d9-406c-aef9-cb3fd6978498}, !- Handle
  VAV Box Electric-1 Clg Setpoint Schedule Schedule Rule 2, !- Name
  {9b401a2c-801d-454c-bdd3-c27586ad4f1c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a640d410-41bd-4663-ac0d-3dc99cfab895}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a640d410-41bd-4663-ac0d-3dc99cfab895}, !- Handle
  Schedule Day 70,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {12a98cfc-2636-4c68-9136-36271b1821d7}, !- Handle
  VAV Box Electric-1 Clg Setpoint Schedule Schedule Rule 3, !- Name
  {9b401a2c-801d-454c-bdd3-c27586ad4f1c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c0adb292-e0de-4606-95ee-42154b64ed93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c0adb292-e0de-4606-95ee-42154b64ed93}, !- Handle
  Schedule Day 71,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {927076bc-f36d-4639-8cd7-ae09e05b8504}, !- Handle
  VAV Box Electric-1 Clg Setpoint Schedule Schedule Rule 4, !- Name
  {9b401a2c-801d-454c-bdd3-c27586ad4f1c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3eb917f7-4801-455a-97e1-6b684729ab88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3eb917f7-4801-455a-97e1-6b684729ab88}, !- Handle
  Schedule Day 72,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {f69cd6f0-c81b-455f-b27a-dd231cb23941}, !- Handle
  VAV Box Electric-1 Clg Setpoint Schedule Schedule Rule 5, !- Name
  {9b401a2c-801d-454c-bdd3-c27586ad4f1c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4b1b3822-a085-4b16-b6e4-584c8a7e2a80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4b1b3822-a085-4b16-b6e4-584c8a7e2a80}, !- Handle
  Schedule Day 73,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {b3d53e96-fad0-49d9-90a1-a9f2e8ae6f5d}, !- Handle
  VAV Box Electric-1 Clg Setpoint Schedule Schedule Rule 6, !- Name
  {9b401a2c-801d-454c-bdd3-c27586ad4f1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e802a60c-5da7-4798-a604-ba74daa52188}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e802a60c-5da7-4798-a604-ba74daa52188}, !- Handle
  Schedule Day 74,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {047fcea3-647f-4e8d-bb36-f57863f8d64d}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {2227f282-0f1a-4825-b1f7-37e0502ccb7f}, !- Heating Setpoint Temperature Schedule Name
  {8ca823f0-6d75-47cc-aecd-eb4105e04be6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {515cb30d-089d-4ef1-b251-9c79f6230139}, !- Handle
  VAV Box Furnace-1 Occ Sch,              !- Name
  ,                                       !- Schedule Type Limits Name
  {14b4eff3-c9d7-466a-a4bc-273adc5af21d}, !- Default Day Schedule Name
  {6b3ecff5-3777-4bb4-bff5-539f08b09bbb}, !- Summer Design Day Schedule Name
  {c706a606-c4ef-4b83-968f-c442ca0d9094}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14b4eff3-c9d7-466a-a4bc-273adc5af21d}, !- Handle
  VAV Box Furnace-1 Occ Sch Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {995a5900-85b3-4880-bcad-354863ba425f}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c706a606-c4ef-4b83-968f-c442ca0d9094}, !- Handle
  VAV Box Furnace-1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d446157-d658-4fec-b2e3-1c51e7eafc3b}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b3ecff5-3777-4bb4-bff5-539f08b09bbb}, !- Handle
  VAV Box Furnace-1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49d342a3-5e22-440b-a591-4547fdea798c}, !- Handle
  VAV Box Furnace-1 Occ Sch Monday Rule,  !- Name
  {515cb30d-089d-4ef1-b251-9c79f6230139}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e014eb54-ffb3-4791-a2f8-59fc9eca939a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e014eb54-ffb3-4791-a2f8-59fc9eca939a}, !- Handle
  VAV Box Furnace-1 Occ Sch Monday,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b93f2306-55ff-4f19-b2fa-1a3c68497064}, !- Handle
  VAV Box Furnace-1 Occ Sch Tuesday Rule, !- Name
  {515cb30d-089d-4ef1-b251-9c79f6230139}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0f4d2179-ef93-4f10-a18f-6429af4a3b1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f4d2179-ef93-4f10-a18f-6429af4a3b1d}, !- Handle
  VAV Box Furnace-1 Occ Sch Tuesday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {25969924-f8db-4c91-9f1c-287c2111c318}, !- Handle
  VAV Box Furnace-1 Occ Sch Wednesday Rule, !- Name
  {515cb30d-089d-4ef1-b251-9c79f6230139}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {37cb9939-2eb5-4330-b72f-b36cb95c8cf0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37cb9939-2eb5-4330-b72f-b36cb95c8cf0}, !- Handle
  VAV Box Furnace-1 Occ Sch Wednesday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d68af01-026b-475b-8a23-7e5d8c6ce861}, !- Handle
  VAV Box Furnace-1 Occ Sch Thursday Rule, !- Name
  {515cb30d-089d-4ef1-b251-9c79f6230139}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0a6c736e-81d6-4e16-9638-39292e4874a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0a6c736e-81d6-4e16-9638-39292e4874a5}, !- Handle
  VAV Box Furnace-1 Occ Sch Thursday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3488cb59-bacc-44b0-a12b-bba1992a6e63}, !- Handle
  VAV Box Furnace-1 Occ Sch Friday Rule,  !- Name
  {515cb30d-089d-4ef1-b251-9c79f6230139}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d8927e97-871f-4f50-8ff1-e3501cf99869}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d8927e97-871f-4f50-8ff1-e3501cf99869}, !- Handle
  VAV Box Furnace-1 Occ Sch Friday,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dc08e4c3-dca8-40b4-bf0b-42dbb40bc76a}, !- Handle
  VAV Box Furnace-1 Occ Sch Saturday Rule, !- Name
  {515cb30d-089d-4ef1-b251-9c79f6230139}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {12454d66-127f-4d70-a07f-2bbaad192cea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {12454d66-127f-4d70-a07f-2bbaad192cea}, !- Handle
  VAV Box Furnace-1 Occ Sch Saturday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b52972f7-559b-498f-a71e-447f09f4ebed}, !- Handle
  VAV Box Furnace-1 Occ Sch Sunday Rule,  !- Name
  {515cb30d-089d-4ef1-b251-9c79f6230139}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39760934-c2bf-448d-a046-f804039cdf2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {39760934-c2bf-448d-a046-f804039cdf2d}, !- Handle
  VAV Box Furnace-1 Occ Sch Sunday,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2227f282-0f1a-4825-b1f7-37e0502ccb7f}, !- Handle
  VAV Box Furnace-1 Htg Setpoint Schedule with Setback, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  {e97a2925-debf-40db-b2f2-cdd009da696d}, !- Default Day Schedule Name
  {5276e3c7-f7be-476c-a913-acb34b3f7353}, !- Summer Design Day Schedule Name
  {d869a825-07c5-4d2d-9733-d557e6d56825}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e97a2925-debf-40db-b2f2-cdd009da696d}, !- Handle
  Schedule Day 77,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {8ba3b223-f3c8-4700-8fef-353037634958}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d869a825-07c5-4d2d-9733-d557e6d56825}, !- Handle
  htg_VAV Box Furnace-1 Winter Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {bc22f6e8-e320-4344-ac55-5aeaf89075b1}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5276e3c7-f7be-476c-a913-acb34b3f7353}, !- Handle
  htg_VAV Box Furnace-1 Summer Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f4a86351-c51e-4ad1-8234-456ec667a915}, !- Handle
  VAV Box Furnace-1 Htg Setpoint Schedule Schedule Rule, !- Name
  {2227f282-0f1a-4825-b1f7-37e0502ccb7f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d8c90804-6220-44ed-a27c-da2723cacc8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d8c90804-6220-44ed-a27c-da2723cacc8c}, !- Handle
  Schedule Day 80,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7c76206a-b749-48c6-a7f7-3e675cd82895}, !- Handle
  VAV Box Furnace-1 Htg Setpoint Schedule Schedule Rule 1, !- Name
  {2227f282-0f1a-4825-b1f7-37e0502ccb7f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bd96ff6c-7282-48ca-be76-cdfa13408ac1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {bd96ff6c-7282-48ca-be76-cdfa13408ac1}, !- Handle
  Schedule Day 81,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7771224b-6c47-49fe-b0b7-941a151a9948}, !- Handle
  VAV Box Furnace-1 Htg Setpoint Schedule Schedule Rule 2, !- Name
  {2227f282-0f1a-4825-b1f7-37e0502ccb7f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {99044dff-566d-4544-8efa-779da7325d71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {99044dff-566d-4544-8efa-779da7325d71}, !- Handle
  Schedule Day 82,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a0a4a6ba-6fbc-4ee1-a573-529f63b497d0}, !- Handle
  VAV Box Furnace-1 Htg Setpoint Schedule Schedule Rule 3, !- Name
  {2227f282-0f1a-4825-b1f7-37e0502ccb7f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6f571029-f754-40b7-ad32-01fa224dddd4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6f571029-f754-40b7-ad32-01fa224dddd4}, !- Handle
  Schedule Day 83,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7104683e-e9ef-4ddf-89c1-089aa6423f22}, !- Handle
  VAV Box Furnace-1 Htg Setpoint Schedule Schedule Rule 4, !- Name
  {2227f282-0f1a-4825-b1f7-37e0502ccb7f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ce4bff15-dbe2-43b6-b8c2-96810f9cf17d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce4bff15-dbe2-43b6-b8c2-96810f9cf17d}, !- Handle
  Schedule Day 84,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {cda58475-417b-4217-ad97-9d7d1a031604}, !- Handle
  VAV Box Furnace-1 Htg Setpoint Schedule Schedule Rule 5, !- Name
  {2227f282-0f1a-4825-b1f7-37e0502ccb7f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {166bd83a-f0b4-4308-a618-e90aeeb6beaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {166bd83a-f0b4-4308-a618-e90aeeb6beaa}, !- Handle
  Schedule Day 85,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {5dbc6bf7-be83-412f-9bda-39dc6cd3a713}, !- Handle
  VAV Box Furnace-1 Htg Setpoint Schedule Schedule Rule 6, !- Name
  {2227f282-0f1a-4825-b1f7-37e0502ccb7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46c4d509-431e-4bfc-8c48-954c9fd4cfa0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {46c4d509-431e-4bfc-8c48-954c9fd4cfa0}, !- Handle
  Schedule Day 86,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {8ca823f0-6d75-47cc-aecd-eb4105e04be6}, !- Handle
  VAV Box Furnace-1 Clg Setpoint Schedule with Setback, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  {d5fc6868-e8d5-4d37-8ab0-7a54c25abe52}, !- Default Day Schedule Name
  {d5024e85-7e1e-4e22-8496-b2d75a40143b}, !- Summer Design Day Schedule Name
  {7c8d9729-8f3e-4b54-b334-5d153fbb23be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5fc6868-e8d5-4d37-8ab0-7a54c25abe52}, !- Handle
  Schedule Day 87,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {c94eb0f8-52a3-4694-bfb5-671500f2ed39}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c8d9729-8f3e-4b54-b334-5d153fbb23be}, !- Handle
  clg_VAV Box Furnace-1 Winter Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {bb6efa72-d80e-4992-a4d0-73afe578c50b}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5024e85-7e1e-4e22-8496-b2d75a40143b}, !- Handle
  clg_VAV Box Furnace-1 Summer Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3ff018d1-4b41-47fb-8a68-f7501c1aaba2}, !- Handle
  VAV Box Furnace-1 Clg Setpoint Schedule Schedule Rule, !- Name
  {8ca823f0-6d75-47cc-aecd-eb4105e04be6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cb0d6c3b-f195-462c-b624-106ad224df08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cb0d6c3b-f195-462c-b624-106ad224df08}, !- Handle
  Schedule Day 90,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.1111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7ab764db-46b8-4b50-a62a-f1d80a54aa6a}, !- Handle
  VAV Box Furnace-1 Clg Setpoint Schedule Schedule Rule 1, !- Name
  {8ca823f0-6d75-47cc-aecd-eb4105e04be6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f33a02ae-9229-40f5-84d2-297419cd9cc7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f33a02ae-9229-40f5-84d2-297419cd9cc7}, !- Handle
  Schedule Day 91,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {f350d3ff-dccf-4b1a-9319-be773ceae9ad}, !- Handle
  VAV Box Furnace-1 Clg Setpoint Schedule Schedule Rule 2, !- Name
  {8ca823f0-6d75-47cc-aecd-eb4105e04be6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {55c5bd9c-73c0-4d4c-a779-9c4a25350a66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {55c5bd9c-73c0-4d4c-a779-9c4a25350a66}, !- Handle
  Schedule Day 92,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  26.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7eac173d-b992-4a29-8557-d39a7ee2e781}, !- Handle
  VAV Box Furnace-1 Clg Setpoint Schedule Schedule Rule 3, !- Name
  {8ca823f0-6d75-47cc-aecd-eb4105e04be6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9084f5f7-98f2-4d06-b0ef-a74fcf3ab844}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9084f5f7-98f2-4d06-b0ef-a74fcf3ab844}, !- Handle
  Schedule Day 93,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  26.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c92cd09f-ea8a-4966-acbd-4a971ca22ea1}, !- Handle
  VAV Box Furnace-1 Clg Setpoint Schedule Schedule Rule 4, !- Name
  {8ca823f0-6d75-47cc-aecd-eb4105e04be6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {18ab20c1-ddb6-46b8-8df7-e24bba847930}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18ab20c1-ddb6-46b8-8df7-e24bba847930}, !- Handle
  Schedule Day 94,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  26.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {daa4432d-fd75-40fc-8035-3a4b076b5828}, !- Handle
  VAV Box Furnace-1 Clg Setpoint Schedule Schedule Rule 5, !- Name
  {8ca823f0-6d75-47cc-aecd-eb4105e04be6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {296d3501-6257-4b2d-8004-27c66bb747b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {296d3501-6257-4b2d-8004-27c66bb747b5}, !- Handle
  Schedule Day 95,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  26.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {df89e67e-be84-47d7-beb7-02a1c5efe7d0}, !- Handle
  VAV Box Furnace-1 Clg Setpoint Schedule Schedule Rule 6, !- Name
  {8ca823f0-6d75-47cc-aecd-eb4105e04be6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2a6d8df-a73a-41b6-b1b8-6dcdc8172b91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b2a6d8df-a73a-41b6-b1b8-6dcdc8172b91}, !- Handle
  Schedule Day 96,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  26.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {95ca0d90-3864-4e9c-b27f-b91c77657fb2}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {043fe1c2-cd7d-406c-b6e2-ce314b338955}, !- Heating Setpoint Temperature Schedule Name
  {646cedb7-d9bb-42d0-a0c2-473275fedcc2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0d0e8f74-e6db-44b5-a4e3-e14e4fe59681}, !- Handle
  VAV Box No Reheat-1 Occ Sch,            !- Name
  ,                                       !- Schedule Type Limits Name
  {729c54df-6179-466a-a064-afd446b051f3}, !- Default Day Schedule Name
  {24b27396-1be5-4da1-8f25-2b7d16ad6ed1}, !- Summer Design Day Schedule Name
  {e3e328ad-4e79-4f64-8c0b-c86f89941e61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {729c54df-6179-466a-a064-afd446b051f3}, !- Handle
  VAV Box No Reheat-1 Occ Sch Default,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {834b1790-d985-40ce-a025-366aaf7156b8}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3e328ad-4e79-4f64-8c0b-c86f89941e61}, !- Handle
  VAV Box No Reheat-1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52307f77-448e-455a-a7b7-19aca66ca264}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24b27396-1be5-4da1-8f25-2b7d16ad6ed1}, !- Handle
  VAV Box No Reheat-1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47a054f8-9dd4-4a22-a8f7-6f45af2e9117}, !- Handle
  VAV Box No Reheat-1 Occ Sch Monday Rule, !- Name
  {0d0e8f74-e6db-44b5-a4e3-e14e4fe59681}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9fdd8a21-2bbf-4d5b-9fb5-1136011583ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9fdd8a21-2bbf-4d5b-9fb5-1136011583ed}, !- Handle
  VAV Box No Reheat-1 Occ Sch Monday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4d7077e0-6e9a-4e05-b730-faa4e52ac602}, !- Handle
  VAV Box No Reheat-1 Occ Sch Tuesday Rule, !- Name
  {0d0e8f74-e6db-44b5-a4e3-e14e4fe59681}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6ab32716-dcc4-419a-8aa1-d95acb96d49b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6ab32716-dcc4-419a-8aa1-d95acb96d49b}, !- Handle
  VAV Box No Reheat-1 Occ Sch Tuesday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {50bdc7d6-39c8-4a89-a28e-8bdadca502c5}, !- Handle
  VAV Box No Reheat-1 Occ Sch Wednesday Rule, !- Name
  {0d0e8f74-e6db-44b5-a4e3-e14e4fe59681}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7da78ac3-6cbf-46d1-96b3-d493a26a9887}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7da78ac3-6cbf-46d1-96b3-d493a26a9887}, !- Handle
  VAV Box No Reheat-1 Occ Sch Wednesday,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {84374eae-a22f-49e0-a640-97400301653d}, !- Handle
  VAV Box No Reheat-1 Occ Sch Thursday Rule, !- Name
  {0d0e8f74-e6db-44b5-a4e3-e14e4fe59681}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2626d8f9-5ffa-4ec1-b3dd-a1d25218089f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2626d8f9-5ffa-4ec1-b3dd-a1d25218089f}, !- Handle
  VAV Box No Reheat-1 Occ Sch Thursday,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {77246989-4948-4dd0-be14-0d57e09cf2c7}, !- Handle
  VAV Box No Reheat-1 Occ Sch Friday Rule, !- Name
  {0d0e8f74-e6db-44b5-a4e3-e14e4fe59681}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a4881eda-f52e-48dc-9e83-54a72fbeff73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a4881eda-f52e-48dc-9e83-54a72fbeff73}, !- Handle
  VAV Box No Reheat-1 Occ Sch Friday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a840eb2b-3b41-480f-8b1d-c29a087c1b07}, !- Handle
  VAV Box No Reheat-1 Occ Sch Saturday Rule, !- Name
  {0d0e8f74-e6db-44b5-a4e3-e14e4fe59681}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40a5a9ab-6d6b-4359-9cc9-f140f6ce8522}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {40a5a9ab-6d6b-4359-9cc9-f140f6ce8522}, !- Handle
  VAV Box No Reheat-1 Occ Sch Saturday,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee397a30-94c2-480f-8e82-ac5a7e76a11f}, !- Handle
  VAV Box No Reheat-1 Occ Sch Sunday Rule, !- Name
  {0d0e8f74-e6db-44b5-a4e3-e14e4fe59681}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {199585c7-78ef-4b19-9dc8-13dfa7f85925}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {199585c7-78ef-4b19-9dc8-13dfa7f85925}, !- Handle
  VAV Box No Reheat-1 Occ Sch Sunday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {043fe1c2-cd7d-406c-b6e2-ce314b338955}, !- Handle
  VAV Box No Reheat-1 Htg Setpoint Schedule with Setback, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  {b7a8f901-c87e-4398-9f95-d58e352807f7}, !- Default Day Schedule Name
  {00141c4e-2a68-49f2-abed-9edaf1c70c12}, !- Summer Design Day Schedule Name
  {4d34bef7-7e53-42ca-8a51-734e68ccc77b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7a8f901-c87e-4398-9f95-d58e352807f7}, !- Handle
  Schedule Day 99,                        !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {c8405718-2075-490f-ab25-7d35f5436659}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d34bef7-7e53-42ca-8a51-734e68ccc77b}, !- Handle
  htg_VAV Box No Reheat-1 Winter Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {3816771f-5574-4ee8-9d51-b4f709479fa2}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00141c4e-2a68-49f2-abed-9edaf1c70c12}, !- Handle
  htg_VAV Box No Reheat-1 Summer Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5f19364e-db9c-4797-b5cc-89524cdf7a88}, !- Handle
  VAV Box No Reheat-1 Htg Setpoint Schedule Schedule Rule, !- Name
  {043fe1c2-cd7d-406c-b6e2-ce314b338955}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b2f095e6-6674-41da-a75c-1c6b495f2efc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b2f095e6-6674-41da-a75c-1c6b495f2efc}, !- Handle
  Schedule Day 102,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Rule,
  {592b4651-4efc-4a2e-8f30-95f0f65d751a}, !- Handle
  VAV Box No Reheat-1 Htg Setpoint Schedule Schedule Rule 1, !- Name
  {043fe1c2-cd7d-406c-b6e2-ce314b338955}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8e2ec6c8-b5a4-44fa-9d60-0b74c1855595}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8e2ec6c8-b5a4-44fa-9d60-0b74c1855595}, !- Handle
  Schedule Day 103,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {753986bf-4c0a-40cb-b0eb-73d229fcf0f9}, !- Handle
  VAV Box No Reheat-1 Htg Setpoint Schedule Schedule Rule 2, !- Name
  {043fe1c2-cd7d-406c-b6e2-ce314b338955}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4c6ca091-1e0c-4bc5-bfaf-8f26e633b853}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4c6ca091-1e0c-4bc5-bfaf-8f26e633b853}, !- Handle
  Schedule Day 104,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {562a039c-5d5b-46e4-9a36-22303f535c34}, !- Handle
  VAV Box No Reheat-1 Htg Setpoint Schedule Schedule Rule 3, !- Name
  {043fe1c2-cd7d-406c-b6e2-ce314b338955}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d93a04d4-c2bc-48cc-adf2-86a4f1818d4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d93a04d4-c2bc-48cc-adf2-86a4f1818d4e}, !- Handle
  Schedule Day 105,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {450ae2f1-bdbb-4959-83ac-27cb706ecdba}, !- Handle
  VAV Box No Reheat-1 Htg Setpoint Schedule Schedule Rule 4, !- Name
  {043fe1c2-cd7d-406c-b6e2-ce314b338955}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fab0c252-f538-4494-a079-ca44b653beb0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fab0c252-f538-4494-a079-ca44b653beb0}, !- Handle
  Schedule Day 106,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1049322b-5501-4a73-b95c-976fd52c5058}, !- Handle
  VAV Box No Reheat-1 Htg Setpoint Schedule Schedule Rule 5, !- Name
  {043fe1c2-cd7d-406c-b6e2-ce314b338955}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f04f0f2c-fa09-4f8d-b726-9e306b4a8eeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f04f0f2c-fa09-4f8d-b726-9e306b4a8eeb}, !- Handle
  Schedule Day 107,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {fbc8252f-4386-40f3-beb8-25bba1e1c813}, !- Handle
  VAV Box No Reheat-1 Htg Setpoint Schedule Schedule Rule 6, !- Name
  {043fe1c2-cd7d-406c-b6e2-ce314b338955}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d4ec7f8-d1a7-4d9b-abda-4eb6ff85fdbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8d4ec7f8-d1a7-4d9b-abda-4eb6ff85fdbd}, !- Handle
  Schedule Day 108,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {646cedb7-d9bb-42d0-a0c2-473275fedcc2}, !- Handle
  VAV Box No Reheat-1 Clg Setpoint Schedule with Setback, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  {410ea595-2709-42b3-b2f6-3628a2666cda}, !- Default Day Schedule Name
  {4d0d1ef2-36a1-4ce7-95b8-b9eb8bb25d20}, !- Summer Design Day Schedule Name
  {b6928fbe-cc84-4d1e-9829-18c72b34d364}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {410ea595-2709-42b3-b2f6-3628a2666cda}, !- Handle
  Schedule Day 109,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {b2ac88c7-0a73-4a8a-a4c9-82740be5906d}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6928fbe-cc84-4d1e-9829-18c72b34d364}, !- Handle
  clg_VAV Box No Reheat-1 Winter Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {1739c970-4c0b-41ff-8ab5-89c80925b082}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d0d1ef2-36a1-4ce7-95b8-b9eb8bb25d20}, !- Handle
  clg_VAV Box No Reheat-1 Summer Design Day, !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3e1f1367-1926-4db3-8242-1d9c6a588cc6}, !- Handle
  VAV Box No Reheat-1 Clg Setpoint Schedule Schedule Rule, !- Name
  {646cedb7-d9bb-42d0-a0c2-473275fedcc2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c4de08cd-04de-45d4-b34e-b874d94396b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c4de08cd-04de-45d4-b34e-b874d94396b3}, !- Handle
  Schedule Day 112,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.1111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {11f3ddf9-a196-4073-b613-cd68ac8831e4}, !- Handle
  VAV Box No Reheat-1 Clg Setpoint Schedule Schedule Rule 1, !- Name
  {646cedb7-d9bb-42d0-a0c2-473275fedcc2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3f483a28-5ba2-42c9-b8ac-961f8fc4c09d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {3f483a28-5ba2-42c9-b8ac-961f8fc4c09d}, !- Handle
  Schedule Day 113,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {108d4784-2a57-4b88-abde-134b85f60db4}, !- Handle
  VAV Box No Reheat-1 Clg Setpoint Schedule Schedule Rule 2, !- Name
  {646cedb7-d9bb-42d0-a0c2-473275fedcc2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2fe89613-16a0-46f4-be59-9085ce0fe52a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {2fe89613-16a0-46f4-be59-9085ce0fe52a}, !- Handle
  Schedule Day 114,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1b813f6f-2e6f-4fe5-bbeb-e847bf44f4c6}, !- Handle
  VAV Box No Reheat-1 Clg Setpoint Schedule Schedule Rule 3, !- Name
  {646cedb7-d9bb-42d0-a0c2-473275fedcc2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2a80f5f7-27d7-40d9-b9d4-e2d3603dc2bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2a80f5f7-27d7-40d9-b9d4-e2d3603dc2bf}, !- Handle
  Schedule Day 115,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {edb73585-6a52-4063-8f23-6439a4406fc7}, !- Handle
  VAV Box No Reheat-1 Clg Setpoint Schedule Schedule Rule 4, !- Name
  {646cedb7-d9bb-42d0-a0c2-473275fedcc2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ff1fdc66-4364-4670-a3ab-fed76d734b9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff1fdc66-4364-4670-a3ab-fed76d734b9d}, !- Handle
  Schedule Day 116,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {5ca35738-bf13-4dec-90e1-93b87e94f767}, !- Handle
  VAV Box No Reheat-1 Clg Setpoint Schedule Schedule Rule 5, !- Name
  {646cedb7-d9bb-42d0-a0c2-473275fedcc2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3e7c53e6-d6e3-4bb4-a819-bb2cdaca874b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3e7c53e6-d6e3-4bb4-a819-bb2cdaca874b}, !- Handle
  Schedule Day 117,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ab100c09-0cc7-4d46-8603-a2350fe86b4f}, !- Handle
  VAV Box No Reheat-1 Clg Setpoint Schedule Schedule Rule 6, !- Name
  {646cedb7-d9bb-42d0-a0c2-473275fedcc2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c14c9f2f-3334-4c22-889e-97a6643be24e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c14c9f2f-3334-4c22-889e-97a6643be24e}, !- Handle
  Schedule Day 118,                       !- Name
  {021981c2-08d1-4470-9aa0-d254badebf2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:PlantLoop,
  {25db1bd7-9df0-4ff9-8655-f7ecdee28586}, !- Handle
  HW Loop,                                !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f7c83c09-485d-458b-8906-d9efd2426673}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {45014cbc-bbe0-4f21-b4d7-2f4d9186ce12}, !- Plant Side Inlet Node Name
  {1cbf955b-e375-4418-8a22-988dfe03a359}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a39b61bc-3dfa-47dc-8dc4-10aa09b4b7e0}, !- Demand Side Inlet Node Name
  {c659a30e-ffc6-4454-8f96-ceec2d57d136}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {be621f23-6a86-4bd2-88fd-4ea302a7969d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a644b9eb-4b6c-47d4-bd2d-8324f2516003}, !- Demand Mixer Name
  {2643a059-6674-4872-929f-4ee097d342b7}, !- Demand Splitter Name
  {4f4426f6-92e8-414d-b717-e0fc3758cb21}, !- Supply Mixer Name
  {de8f7c81-f5a7-4b51-aca7-9243e0cfc015}; !- Supply Splitter Name

OS:Node,
  {4e6f457a-b832-4e91-8c15-b60ee13bee7a}, !- Handle
  Node 1,                                 !- Name
  {45014cbc-bbe0-4f21-b4d7-2f4d9186ce12}, !- Inlet Port
  {bd18305f-1664-425e-baf5-27b344293204}; !- Outlet Port

OS:Node,
  {f7c83c09-485d-458b-8906-d9efd2426673}, !- Handle
  Node 2,                                 !- Name
  {0a255c65-9210-4c1d-bcc2-ff87af735a8e}, !- Inlet Port
  {1cbf955b-e375-4418-8a22-988dfe03a359}; !- Outlet Port

OS:Node,
  {1a2f937e-b388-4a38-a040-2b89dc1b8edd}, !- Handle
  Node 3,                                 !- Name
  {eea89216-9259-4048-b9d4-099a6d6703fc}, !- Inlet Port
  {523b3822-61a7-4f2e-ae11-454ef2e5ed0a}; !- Outlet Port

OS:Connector:Mixer,
  {4f4426f6-92e8-414d-b717-e0fc3758cb21}, !- Handle
  Connector Mixer 1,                      !- Name
  {0a255c65-9210-4c1d-bcc2-ff87af735a8e}, !- Outlet Branch Name
  {696fbe68-40e5-4e23-99ae-20d180cc2fcb}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {de8f7c81-f5a7-4b51-aca7-9243e0cfc015}, !- Handle
  Connector Splitter 1,                   !- Name
  {f07d5fa2-070c-4e1a-add1-beba36ea384d}, !- Inlet Branch Name
  {eea89216-9259-4048-b9d4-099a6d6703fc}; !- Outlet Branch Name 1

OS:Connection,
  {45014cbc-bbe0-4f21-b4d7-2f4d9186ce12}, !- Handle
  {22451140-637f-43bb-aee8-8981cefe461b}, !- Name
  {25db1bd7-9df0-4ff9-8655-f7ecdee28586}, !- Source Object
  14,                                     !- Outlet Port
  {4e6f457a-b832-4e91-8c15-b60ee13bee7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea89216-9259-4048-b9d4-099a6d6703fc}, !- Handle
  {808e9259-38c3-4f7d-8e25-9b1697ab830e}, !- Name
  {de8f7c81-f5a7-4b51-aca7-9243e0cfc015}, !- Source Object
  3,                                      !- Outlet Port
  {1a2f937e-b388-4a38-a040-2b89dc1b8edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a255c65-9210-4c1d-bcc2-ff87af735a8e}, !- Handle
  {0bb581fb-1bf8-45af-b240-e158d0a65ba2}, !- Name
  {4f4426f6-92e8-414d-b717-e0fc3758cb21}, !- Source Object
  2,                                      !- Outlet Port
  {f7c83c09-485d-458b-8906-d9efd2426673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cbf955b-e375-4418-8a22-988dfe03a359}, !- Handle
  {469607c3-b492-4ef8-a569-e845464ee53a}, !- Name
  {f7c83c09-485d-458b-8906-d9efd2426673}, !- Source Object
  3,                                      !- Outlet Port
  {25db1bd7-9df0-4ff9-8655-f7ecdee28586}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8cab026c-a268-4c9b-9735-b1f564e249a9}, !- Handle
  Node 4,                                 !- Name
  {a39b61bc-3dfa-47dc-8dc4-10aa09b4b7e0}, !- Inlet Port
  {6e050937-4604-4dd7-b0b7-9b762419b8d2}; !- Outlet Port

OS:Node,
  {729a668f-c2d0-4914-829a-5ea015c0cee9}, !- Handle
  Node 5,                                 !- Name
  {f306ea9a-eb08-4bc6-a380-74f643e87978}, !- Inlet Port
  {c659a30e-ffc6-4454-8f96-ceec2d57d136}; !- Outlet Port

OS:Node,
  {cf297e81-f5ef-46c5-872e-3f417d822a70}, !- Handle
  Node 6,                                 !- Name
  {e108411c-e06e-43b1-a58c-d7bcc66a4f07}, !- Inlet Port
  {197d6302-a6f9-46f0-a3bc-19bcfa60f4e4}; !- Outlet Port

OS:Connector:Mixer,
  {a644b9eb-4b6c-47d4-bd2d-8324f2516003}, !- Handle
  Connector Mixer 2,                      !- Name
  {f306ea9a-eb08-4bc6-a380-74f643e87978}, !- Outlet Branch Name
  {464edd80-484f-43e8-a49d-1dce05736aa9}, !- Inlet Branch Name 1
  {7663047b-c67c-4b65-bd68-c2fd216f30cb}, !- Inlet Branch Name 2
  {3be69de0-0482-441a-b719-af6935aabdac}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {2643a059-6674-4872-929f-4ee097d342b7}, !- Handle
  Connector Splitter 2,                   !- Name
  {6e050937-4604-4dd7-b0b7-9b762419b8d2}, !- Inlet Branch Name
  {e108411c-e06e-43b1-a58c-d7bcc66a4f07}, !- Outlet Branch Name 1
  {baad0c50-a093-44b6-812e-85d1b61389bf}, !- Outlet Branch Name 2
  {4b2ed35f-5559-4571-8259-d5dd3f26a437}; !- Outlet Branch Name 3

OS:Connection,
  {a39b61bc-3dfa-47dc-8dc4-10aa09b4b7e0}, !- Handle
  {6f33c4c6-23d4-40ec-8021-107529b8bb29}, !- Name
  {25db1bd7-9df0-4ff9-8655-f7ecdee28586}, !- Source Object
  17,                                     !- Outlet Port
  {8cab026c-a268-4c9b-9735-b1f564e249a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e050937-4604-4dd7-b0b7-9b762419b8d2}, !- Handle
  {2d6da956-3f89-4a7d-a094-1e0505ae818a}, !- Name
  {8cab026c-a268-4c9b-9735-b1f564e249a9}, !- Source Object
  3,                                      !- Outlet Port
  {2643a059-6674-4872-929f-4ee097d342b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e108411c-e06e-43b1-a58c-d7bcc66a4f07}, !- Handle
  {1aa2a376-8914-4f7d-bda2-da6d50b07eb3}, !- Name
  {2643a059-6674-4872-929f-4ee097d342b7}, !- Source Object
  3,                                      !- Outlet Port
  {cf297e81-f5ef-46c5-872e-3f417d822a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f306ea9a-eb08-4bc6-a380-74f643e87978}, !- Handle
  {cfb6a27c-bafc-48a7-9956-596d01f11ad4}, !- Name
  {a644b9eb-4b6c-47d4-bd2d-8324f2516003}, !- Source Object
  2,                                      !- Outlet Port
  {729a668f-c2d0-4914-829a-5ea015c0cee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c659a30e-ffc6-4454-8f96-ceec2d57d136}, !- Handle
  {92b997dc-ab95-459c-853f-537d9fd4cfb6}, !- Name
  {729a668f-c2d0-4914-829a-5ea015c0cee9}, !- Source Object
  3,                                      !- Outlet Port
  {25db1bd7-9df0-4ff9-8655-f7ecdee28586}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bafc9a3d-d0f9-4c6a-90d0-6982b2055324}, !- Handle
  {25db1bd7-9df0-4ff9-8655-f7ecdee28586}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  16.6666667,                             !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {be621f23-6a86-4bd2-88fd-4ea302a7969d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:AdditionalProperties,
  {2b70c593-8483-4ca7-b236-531115ea2344}, !- Handle
  {25db1bd7-9df0-4ff9-8655-f7ecdee28586}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0938,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280225;                                 !- Feature Value 2

OS:Boiler:HotWater,
  {ee82a227-4f29-4192-92e4-81d4e1cac5b4}, !- Handle
  HW Loop Boiler,                         !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.92,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  60,                                     !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {523b3822-61a7-4f2e-ae11-454ef2e5ed0a}, !- Boiler Water Inlet Node Name
  {263455a5-d6a2-4897-adc6-9fe8f3d398d4}, !- Boiler Water Outlet Node Name
  95,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pump:VariableSpeed,
  {25a46649-c233-429e-baa9-652b1c17d26d}, !- Handle
  HW Loop Pump,                           !- Name
  {bd18305f-1664-425e-baf5-27b344293204}, !- Inlet Node Name
  {0e71212b-1c58-468f-a790-9eaa3c682b3f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.014,                             !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {95030686-6cd9-4f18-9c8e-3d2f3a79f9a5}, !- Handle
  HW Loop Temp Schedule,                  !- Name
  {cf1670f4-6535-4f94-ac84-7489aa6e79c8}, !- Schedule Type Limits Name
  {4be5abea-d1dc-44b3-be47-ce869c9c87c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4be5abea-d1dc-44b3-be47-ce869c9c87c8}, !- Handle
  HW Loop Schedule Default,               !- Name
  {cf1670f4-6535-4f94-ac84-7489aa6e79c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {071647f5-2868-4242-ab81-e98d9159ffad}, !- Handle
  HW Loop Setpoint Manager,               !- Name
  Temperature,                            !- Control Variable
  {95030686-6cd9-4f18-9c8e-3d2f3a79f9a5}, !- Schedule Name
  {f7c83c09-485d-458b-8906-d9efd2426673}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {cf1670f4-6535-4f94-ac84-7489aa6e79c8}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {5fa264da-6b32-4ee7-8384-678ed8ade7a9}, !- Handle
  Node 7,                                 !- Name
  {0e71212b-1c58-468f-a790-9eaa3c682b3f}, !- Inlet Port
  {f07d5fa2-070c-4e1a-add1-beba36ea384d}; !- Outlet Port

OS:Connection,
  {bd18305f-1664-425e-baf5-27b344293204}, !- Handle
  {a0ea781f-c9df-4004-82c8-7f8d7a74c58d}, !- Name
  {4e6f457a-b832-4e91-8c15-b60ee13bee7a}, !- Source Object
  3,                                      !- Outlet Port
  {25a46649-c233-429e-baa9-652b1c17d26d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e71212b-1c58-468f-a790-9eaa3c682b3f}, !- Handle
  {001f5d8d-cdbf-473f-9724-18e35140eb50}, !- Name
  {25a46649-c233-429e-baa9-652b1c17d26d}, !- Source Object
  3,                                      !- Outlet Port
  {5fa264da-6b32-4ee7-8384-678ed8ade7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f07d5fa2-070c-4e1a-add1-beba36ea384d}, !- Handle
  {fdaab91a-4794-4bef-8b22-bb5a22582dd8}, !- Name
  {5fa264da-6b32-4ee7-8384-678ed8ade7a9}, !- Source Object
  3,                                      !- Outlet Port
  {de8f7c81-f5a7-4b51-aca7-9243e0cfc015}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {419e6e8c-5723-4b3d-ae2d-bd3667fd9224}, !- Handle
  Node 8,                                 !- Name
  {263455a5-d6a2-4897-adc6-9fe8f3d398d4}, !- Inlet Port
  {696fbe68-40e5-4e23-99ae-20d180cc2fcb}; !- Outlet Port

OS:Connection,
  {523b3822-61a7-4f2e-ae11-454ef2e5ed0a}, !- Handle
  {ac3b1d66-e356-4295-927e-5bdca2edd241}, !- Name
  {1a2f937e-b388-4a38-a040-2b89dc1b8edd}, !- Source Object
  3,                                      !- Outlet Port
  {ee82a227-4f29-4192-92e4-81d4e1cac5b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {263455a5-d6a2-4897-adc6-9fe8f3d398d4}, !- Handle
  {4e053d82-9363-4175-9bf0-24b59788abe3}, !- Name
  {ee82a227-4f29-4192-92e4-81d4e1cac5b4}, !- Source Object
  13,                                     !- Outlet Port
  {419e6e8c-5723-4b3d-ae2d-bd3667fd9224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696fbe68-40e5-4e23-99ae-20d180cc2fcb}, !- Handle
  {c86a0eb2-e3df-4776-ba51-f28dae95971a}, !- Name
  {419e6e8c-5723-4b3d-ae2d-bd3667fd9224}, !- Source Object
  3,                                      !- Outlet Port
  {4f4426f6-92e8-414d-b717-e0fc3758cb21}, !- Target Object
  3;                                      !- Inlet Port

OS:PlantLoop,
  {e39b5fd5-a847-4edf-8fa9-fb73e784f63d}, !- Handle
  CHW Loop,                               !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6b866971-fab4-4730-ac8f-c88beb28dc2e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {aa0d2f4c-4605-4499-b7e6-6c71df05e637}, !- Plant Side Inlet Node Name
  {213d8f25-9f52-490c-97fb-12c8ee12ba6c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e8251c6d-e0f3-425f-a095-9d73eab1491f}, !- Demand Side Inlet Node Name
  {768a75bd-caca-40da-9d33-50f61de6045a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {42da8cfc-5a62-4013-8c42-7a417a99c237}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {51511030-25e5-40b2-881a-f3406a6aa6a9}, !- Demand Mixer Name
  {325696a8-410e-46e0-9c58-b0e2ec0c28a6}, !- Demand Splitter Name
  {94dbcb0c-dd56-431f-80d8-6bccdb35094c}, !- Supply Mixer Name
  {3d8dd444-9d80-428d-acd4-e4caa6d3c478}; !- Supply Splitter Name

OS:Node,
  {846627b4-9972-45d3-8ac5-6a878c58fdb6}, !- Handle
  Node 9,                                 !- Name
  {aa0d2f4c-4605-4499-b7e6-6c71df05e637}, !- Inlet Port
  {4b9b1a1b-c949-426d-b36b-386433045196}; !- Outlet Port

OS:Node,
  {6b866971-fab4-4730-ac8f-c88beb28dc2e}, !- Handle
  Node 10,                                !- Name
  {e58cb305-860f-49e6-a689-00b32b3abd65}, !- Inlet Port
  {213d8f25-9f52-490c-97fb-12c8ee12ba6c}; !- Outlet Port

OS:Node,
  {2bb72e7e-3355-46bc-825d-4cc92f4cb143}, !- Handle
  Node 11,                                !- Name
  {018d092c-fab8-4293-9d55-dcde141d5b68}, !- Inlet Port
  {4b7eba08-c6b7-46f0-9f2e-d757804d4e61}; !- Outlet Port

OS:Connector:Mixer,
  {94dbcb0c-dd56-431f-80d8-6bccdb35094c}, !- Handle
  Connector Mixer 3,                      !- Name
  {e58cb305-860f-49e6-a689-00b32b3abd65}, !- Outlet Branch Name
  {a93cfee9-35aa-4a08-8db9-fcbb9d0f186e}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3d8dd444-9d80-428d-acd4-e4caa6d3c478}, !- Handle
  Connector Splitter 3,                   !- Name
  {243d2242-0cbc-4bd4-b106-217fde589b9c}, !- Inlet Branch Name
  {018d092c-fab8-4293-9d55-dcde141d5b68}; !- Outlet Branch Name 1

OS:Connection,
  {aa0d2f4c-4605-4499-b7e6-6c71df05e637}, !- Handle
  {b33e4873-6557-4c8b-98c9-efbf0d8ae57e}, !- Name
  {e39b5fd5-a847-4edf-8fa9-fb73e784f63d}, !- Source Object
  14,                                     !- Outlet Port
  {846627b4-9972-45d3-8ac5-6a878c58fdb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {018d092c-fab8-4293-9d55-dcde141d5b68}, !- Handle
  {35dc0828-46bc-4484-98cc-0f73edb39946}, !- Name
  {3d8dd444-9d80-428d-acd4-e4caa6d3c478}, !- Source Object
  3,                                      !- Outlet Port
  {2bb72e7e-3355-46bc-825d-4cc92f4cb143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e58cb305-860f-49e6-a689-00b32b3abd65}, !- Handle
  {307ea4b9-228e-4648-94d5-2a2cd89ff5de}, !- Name
  {94dbcb0c-dd56-431f-80d8-6bccdb35094c}, !- Source Object
  2,                                      !- Outlet Port
  {6b866971-fab4-4730-ac8f-c88beb28dc2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {213d8f25-9f52-490c-97fb-12c8ee12ba6c}, !- Handle
  {b6f5acc9-0c7e-4fa9-85f9-cbea88a677b8}, !- Name
  {6b866971-fab4-4730-ac8f-c88beb28dc2e}, !- Source Object
  3,                                      !- Outlet Port
  {e39b5fd5-a847-4edf-8fa9-fb73e784f63d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {72479070-1e49-46a7-93b8-fe2a81ee0ac8}, !- Handle
  Node 12,                                !- Name
  {e8251c6d-e0f3-425f-a095-9d73eab1491f}, !- Inlet Port
  {7940a0f2-5ca6-4fbf-ada5-c978d5e6e36e}; !- Outlet Port

OS:Node,
  {53ea3ad3-96a4-4cd2-aac8-40fa06d1cd4f}, !- Handle
  Node 13,                                !- Name
  {7e9d9419-d635-4826-b10c-a3a5ef41347a}, !- Inlet Port
  {768a75bd-caca-40da-9d33-50f61de6045a}; !- Outlet Port

OS:Node,
  {e73b020b-bb5b-41d3-8018-9292a83ed4a0}, !- Handle
  Node 14,                                !- Name
  {fd43b2e3-8e6f-4611-a8c3-47d97282a16d}, !- Inlet Port
  {08ff99f3-1ffc-41e6-8ad3-d064e59d539d}; !- Outlet Port

OS:Connector:Mixer,
  {51511030-25e5-40b2-881a-f3406a6aa6a9}, !- Handle
  Connector Mixer 4,                      !- Name
  {7e9d9419-d635-4826-b10c-a3a5ef41347a}, !- Outlet Branch Name
  {330fecce-0dcb-42c1-aac6-f9ceecc3ba74}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {325696a8-410e-46e0-9c58-b0e2ec0c28a6}, !- Handle
  Connector Splitter 4,                   !- Name
  {7940a0f2-5ca6-4fbf-ada5-c978d5e6e36e}, !- Inlet Branch Name
  {fd43b2e3-8e6f-4611-a8c3-47d97282a16d}; !- Outlet Branch Name 1

OS:Connection,
  {e8251c6d-e0f3-425f-a095-9d73eab1491f}, !- Handle
  {5282ff46-8709-4a55-a9d0-04f9662d6d2b}, !- Name
  {e39b5fd5-a847-4edf-8fa9-fb73e784f63d}, !- Source Object
  17,                                     !- Outlet Port
  {72479070-1e49-46a7-93b8-fe2a81ee0ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7940a0f2-5ca6-4fbf-ada5-c978d5e6e36e}, !- Handle
  {3c960eab-79bb-4663-9463-edc612e497fe}, !- Name
  {72479070-1e49-46a7-93b8-fe2a81ee0ac8}, !- Source Object
  3,                                      !- Outlet Port
  {325696a8-410e-46e0-9c58-b0e2ec0c28a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd43b2e3-8e6f-4611-a8c3-47d97282a16d}, !- Handle
  {d7fbdcdf-4fab-4129-9d23-cc49df2ce4d9}, !- Name
  {325696a8-410e-46e0-9c58-b0e2ec0c28a6}, !- Source Object
  3,                                      !- Outlet Port
  {e73b020b-bb5b-41d3-8018-9292a83ed4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e9d9419-d635-4826-b10c-a3a5ef41347a}, !- Handle
  {e78dcf8a-8e8d-4231-a7be-d61b387c1c78}, !- Name
  {51511030-25e5-40b2-881a-f3406a6aa6a9}, !- Source Object
  2,                                      !- Outlet Port
  {53ea3ad3-96a4-4cd2-aac8-40fa06d1cd4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {768a75bd-caca-40da-9d33-50f61de6045a}, !- Handle
  {f93793f5-2dee-4f82-b652-5a6e1275c461}, !- Name
  {53ea3ad3-96a4-4cd2-aac8-40fa06d1cd4f}, !- Source Object
  3,                                      !- Outlet Port
  {e39b5fd5-a847-4edf-8fa9-fb73e784f63d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8c613c64-109c-4142-8be3-c0a89dde657d}, !- Handle
  {e39b5fd5-a847-4edf-8fa9-fb73e784f63d}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.666667,                               !- Design Loop Exit Temperature {C}
  8.8888889,                              !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {42da8cfc-5a62-4013-8c42-7a417a99c237}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:AdditionalProperties,
  {82407eac-f312-406c-a76b-4c385d20adc5}, !- Handle
  {e39b5fd5-a847-4edf-8fa9-fb73e784f63d}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0939,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280920;                                 !- Feature Value 2

OS:Chiller:Electric:EIR,
  {b2c26cc8-7715-474c-9aee-872e44e0d18c}, !- Handle
  CHW Loop Chiller,                       !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.666667,                               !- Reference Leaving Chilled Water Temperature {C}
  35,                                     !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {025d4d6a-f36c-404c-a29e-716a82c932fc}, !- Cooling Capacity Function of Temperature Curve Name
  {38c85485-0f71-4ebf-a617-32cbe385c330}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {09dbc464-6210-43ff-ad96-3549e692d953}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {4b7eba08-c6b7-46f0-9f2e-d757804d4e61}, !- Chilled Water Inlet Node Name
  {3d6453a4-51e6-453a-8103-be6e401a0340}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {025d4d6a-f36c-404c-a29e-716a82c932fc}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {38c85485-0f71-4ebf-a617-32cbe385c330}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09dbc464-6210-43ff-ad96-3549e692d953}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pump:VariableSpeed,
  {901e8439-6732-468e-8a77-d9f8725fe091}, !- Handle
  CHW Loop Pump,                          !- Name
  {4b9b1a1b-c949-426d-b36b-386433045196}, !- Inlet Node Name
  {561a8ae8-c603-4944-8cf5-fc76fc31b9f2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.014,                             !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0,                                      !- Coefficient 2 of the Part Load Performance Curve
  1,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {18e579de-91bd-4047-8e51-383bc0786d94}, !- Handle
  CHW Loop Temp Schedule,                 !- Name
  {cf1670f4-6535-4f94-ac84-7489aa6e79c8}, !- Schedule Type Limits Name
  {30a1f1de-b800-4e7e-a2d7-eda6e2123854}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30a1f1de-b800-4e7e-a2d7-eda6e2123854}, !- Handle
  CHW Loop Schedule Default,              !- Name
  {cf1670f4-6535-4f94-ac84-7489aa6e79c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.666667;                               !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3432dae7-22bd-4cb5-a52b-b436160d8d40}, !- Handle
  CHW Loop Setpoint Manager,              !- Name
  Temperature,                            !- Control Variable
  {18e579de-91bd-4047-8e51-383bc0786d94}, !- Schedule Name
  {6b866971-fab4-4730-ac8f-c88beb28dc2e}; !- Setpoint Node or NodeList Name

OS:Node,
  {9747243a-135b-4106-b2b1-c16f7fdd4166}, !- Handle
  Node 15,                                !- Name
  {561a8ae8-c603-4944-8cf5-fc76fc31b9f2}, !- Inlet Port
  {243d2242-0cbc-4bd4-b106-217fde589b9c}; !- Outlet Port

OS:Connection,
  {4b9b1a1b-c949-426d-b36b-386433045196}, !- Handle
  {346e0964-c53e-4800-b9ff-7b2b87d94765}, !- Name
  {846627b4-9972-45d3-8ac5-6a878c58fdb6}, !- Source Object
  3,                                      !- Outlet Port
  {901e8439-6732-468e-8a77-d9f8725fe091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561a8ae8-c603-4944-8cf5-fc76fc31b9f2}, !- Handle
  {58cabe54-d833-46da-bc55-2ad318a25826}, !- Name
  {901e8439-6732-468e-8a77-d9f8725fe091}, !- Source Object
  3,                                      !- Outlet Port
  {9747243a-135b-4106-b2b1-c16f7fdd4166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243d2242-0cbc-4bd4-b106-217fde589b9c}, !- Handle
  {07fcf1b0-2644-40dd-9d7b-b7c9b4315db1}, !- Name
  {9747243a-135b-4106-b2b1-c16f7fdd4166}, !- Source Object
  3,                                      !- Outlet Port
  {3d8dd444-9d80-428d-acd4-e4caa6d3c478}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16a3f42f-67f8-4994-9a7e-c79a6ef78b67}, !- Handle
  Node 16,                                !- Name
  {3d6453a4-51e6-453a-8103-be6e401a0340}, !- Inlet Port
  {a93cfee9-35aa-4a08-8db9-fcbb9d0f186e}; !- Outlet Port

OS:Connection,
  {4b7eba08-c6b7-46f0-9f2e-d757804d4e61}, !- Handle
  {67618171-23c3-4aa9-958c-75aabe8b8a27}, !- Name
  {2bb72e7e-3355-46bc-825d-4cc92f4cb143}, !- Source Object
  3,                                      !- Outlet Port
  {b2c26cc8-7715-474c-9aee-872e44e0d18c}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {3d6453a4-51e6-453a-8103-be6e401a0340}, !- Handle
  {1607f15e-af82-44de-95d6-7cc1b36376f4}, !- Name
  {b2c26cc8-7715-474c-9aee-872e44e0d18c}, !- Source Object
  16,                                     !- Outlet Port
  {16a3f42f-67f8-4994-9a7e-c79a6ef78b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a93cfee9-35aa-4a08-8db9-fcbb9d0f186e}, !- Handle
  {e19b14dc-75ab-47a3-9d59-7bb0f4d66409}, !- Name
  {16a3f42f-67f8-4994-9a7e-c79a6ef78b67}, !- Source Object
  3,                                      !- Outlet Port
  {94dbcb0c-dd56-431f-80d8-6bccdb35094c}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {af852b15-9e95-4980-b39b-bda9f91c4d6f}, !- Handle
  All None,                               !- Name
  ,                                       !- Controller List Name
  {6b41926d-e6b8-4253-b2a6-aa3e51ccd344}, !- Availability Schedule
  {6e0a69f6-6c74-4aa3-b741-6f629e3c4ab7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1966f97e-9627-4391-b4cb-d5c1c77899ee}, !- Supply Side Inlet Node Name
  {9ecde8d5-d82f-4107-ba5a-3cc892886276}, !- Demand Side Outlet Node Name
  {1a003f91-f6e2-4bd7-932a-30f95504b3fb}, !- Demand Side Inlet Node A
  {b75125eb-53c2-48cf-9b96-5beccb3f2c37}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {525b8051-60eb-418a-a76a-0e4f13373e9a}, !- Demand Mixer Name
  {b9b11524-d870-493b-b00e-89a6b1276dd0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4badb90-c4ea-404f-aacb-dd75262ceb97}, !- Handle
  Node 17,                                !- Name
  {1966f97e-9627-4391-b4cb-d5c1c77899ee}, !- Inlet Port
  {f2135858-0923-4af9-8051-e52cabf7d809}; !- Outlet Port

OS:Node,
  {8a41871d-d3d9-48a4-80ea-793942556910}, !- Handle
  Node 18,                                !- Name
  {a98872e5-07ba-41e1-a0f1-ff8bb0be0b20}, !- Inlet Port
  {b75125eb-53c2-48cf-9b96-5beccb3f2c37}; !- Outlet Port

OS:Connection,
  {1966f97e-9627-4391-b4cb-d5c1c77899ee}, !- Handle
  {b641bbe0-0be3-4552-820f-359459ab438d}, !- Name
  {af852b15-9e95-4980-b39b-bda9f91c4d6f}, !- Source Object
  8,                                      !- Outlet Port
  {b4badb90-c4ea-404f-aacb-dd75262ceb97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b75125eb-53c2-48cf-9b96-5beccb3f2c37}, !- Handle
  {4be9829c-b443-4e2f-94d7-1e7c17a81c13}, !- Name
  {8a41871d-d3d9-48a4-80ea-793942556910}, !- Source Object
  3,                                      !- Outlet Port
  {af852b15-9e95-4980-b39b-bda9f91c4d6f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2894f42d-190a-4773-8960-2d0f2b0ac361}, !- Handle
  Node 19,                                !- Name
  {1a003f91-f6e2-4bd7-932a-30f95504b3fb}, !- Inlet Port
  {700270b9-5b6d-4d2f-b12f-7836e581e45f}; !- Outlet Port

OS:Node,
  {19aed248-21e0-4a08-aba6-9d0eb5b0032d}, !- Handle
  Node 20,                                !- Name
  {c6e2a634-c819-4e6d-84ef-8c5eebaf66e2}, !- Inlet Port
  {9ecde8d5-d82f-4107-ba5a-3cc892886276}; !- Outlet Port

OS:Node,
  {6c393ab7-d454-40bf-804b-310ec84783ad}, !- Handle
  Node 21,                                !- Name
  {c181ad2d-bca0-4166-9586-1fd78fc03959}, !- Inlet Port
  {facf1a89-124c-4d1c-be50-02b9ee38763e}; !- Outlet Port

OS:Connection,
  {1a003f91-f6e2-4bd7-932a-30f95504b3fb}, !- Handle
  {ec86a8ba-0ed7-4139-9fd0-966c4bc19f57}, !- Name
  {af852b15-9e95-4980-b39b-bda9f91c4d6f}, !- Source Object
  10,                                     !- Outlet Port
