  Air Loop HVAC Zone Mixer 1,             !- Name
  {862c5e1a-6b93-4b47-bbd9-5ef82890c709}, !- Outlet Node Name
  {09495500-4c24-4800-97d9-76e51ab8040e}; !- Inlet Node Name 1

OS:Connection,
  {3e5c89fd-f296-4b74-aafa-0b536cac1c37}, !- Handle
  {b2c19be0-7211-48d8-a12b-4292c4f8f4dc}, !- Name
  {d110e371-b4df-457e-8195-cfa6622b9562}, !- Source Object
  3,                                      !- Outlet Port
  {c87f073e-0800-4926-9d1d-1cfd62258669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862c5e1a-6b93-4b47-bbd9-5ef82890c709}, !- Handle
  {1fa72463-b9ee-4ac1-8496-6378a7f589ba}, !- Name
  {24b20cf2-1a53-4de1-9d7e-63263bdd5b42}, !- Source Object
  2,                                      !- Outlet Port
  {30ad25f4-e745-4bd5-94e3-8eb39604643c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {921d52a8-b8f9-49eb-9fe4-c5b3652fb1d0}, !- Handle
  {f9eaf715-0c87-4fe2-a895-b3c2d2aeceee}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  4,                                      !- Preheat Design Temperature {C}
  0.005,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.777778,                              !- Central Cooling Design Supply Air Temperature {C}
  12.777778,                              !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.005,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {58b3f76e-8a4e-4100-9959-463503ab990a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {789ec32c-d552-4e90-b604-521b89013523}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {789ec32c-d552-4e90-b604-521b89013523}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {83eb6450-5e73-4d14-b54b-00e31448d2a7}, !- Control Zone or Zone List Name
  {5c4ae07a-724b-4cfe-88d9-83581e20e09b}, !- Cooling Control Zone or Zone List Name
  {f0a7cd3b-d4ab-4208-9242-499bf196f0c8}, !- Heating Control Zone or Zone List Name
  {1ec9edcc-3c56-404d-add0-6f2e493fd263}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {83eb6450-5e73-4d14-b54b-00e31448d2a7}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5c4ae07a-724b-4cfe-88d9-83581e20e09b}, !- Handle
  {1489fcfa-e77d-416e-876d-9a4e5c3b22ea}; !- Name

OS:ModelObjectList,
  {f0a7cd3b-d4ab-4208-9242-499bf196f0c8}, !- Handle
  {028ddd91-d945-49ba-8dc2-81aa1c751d31}; !- Name

OS:ModelObjectList,
  {1ec9edcc-3c56-404d-add0-6f2e493fd263}, !- Handle
  {3d0b94d2-2030-4c29-b6d5-483ffb53c1cf}; !- Name

OS:AdditionalProperties,
  {b2d9e1c6-6349-4f6c-b979-54abeaf1823d}, !- Handle
  {f9eaf715-0c87-4fe2-a895-b3c2d2aeceee}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0940,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280629;                                 !- Feature Value 2

OS:Controller:OutdoorAir,
  {0d99e650-800f-412c-9e69-5128892040be}, !- Handle
  All None Controller Outdoor Air,        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3853462b-8abd-427b-86fc-4c483693dc69}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3853462b-8abd-427b-86fc-4c483693dc69}, !- Handle
  All None Controller Mechanical Ventilation, !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {af6f8a0f-5088-4b24-bb28-0e29a9829d7a}, !- Handle
  All None Outdoor Air System,            !- Name
  {0d99e650-800f-412c-9e69-5128892040be}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9894fbff-0c68-4f01-84d5-95ec4fb9d1a7}, !- Mixed Air Node Name
  {4c9c78c1-c05b-4deb-9b5f-e7ae02aa642b}, !- Outdoor Air Stream Node Name
  {acd94f0e-1f23-49e3-b4f2-42035e6b517d}, !- Relief Air Stream Node Name
  {49fffd91-a889-4425-9b67-e01a0b6ddfd6}; !- Return Air Stream Node Name

OS:Node,
  {1715a4ec-2a68-4753-9afc-f28e494426b3}, !- Handle
  Node 22,                                !- Name
  ,                                       !- Inlet Port
  {4c9c78c1-c05b-4deb-9b5f-e7ae02aa642b}; !- Outlet Port

OS:Connection,
  {4c9c78c1-c05b-4deb-9b5f-e7ae02aa642b}, !- Handle
  {9e487472-5e3b-4010-b3f7-fa56047d82ab}, !- Name
  {1715a4ec-2a68-4753-9afc-f28e494426b3}, !- Source Object
  3,                                      !- Outlet Port
  {af6f8a0f-5088-4b24-bb28-0e29a9829d7a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e3038151-ad0c-4030-8b05-0025a8e2e662}, !- Handle
  Node 23,                                !- Name
  {acd94f0e-1f23-49e3-b4f2-42035e6b517d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {acd94f0e-1f23-49e3-b4f2-42035e6b517d}, !- Handle
  {beb46e7b-ab50-4898-a49a-88b150fd89c5}, !- Name
  {af6f8a0f-5088-4b24-bb28-0e29a9829d7a}, !- Source Object
  7,                                      !- Outlet Port
  {e3038151-ad0c-4030-8b05-0025a8e2e662}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {03ce61ba-6735-4a23-9b66-15b931140a10}, !- Handle
  All None Supply Fan,                    !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  996,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.94,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4456a5b3-e09d-4095-bc89-1962689124af}, !- Air Inlet Node Name
  {cafe4060-5733-4887-be5e-f502d4479443}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AdditionalProperties,
  {2dcdd055-122a-4cab-bbbc-35c12b778d23}, !- Handle
  {03ce61ba-6735-4a23-9b66-15b931140a10}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280629;                                 !- Feature Value 1

OS:SetpointManager:Warmest,
  {267ea980-404b-44bd-8464-45ab56f424a9}, !- Handle
  All None Setpoint Manager,              !- Name
  Temperature,                            !- Control Variable
  12.777778,                              !- Minimum Setpoint Temperature {C}
  18.33333,                               !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {0c9f569b-3cc7-4305-9dee-adc157972c2b}; !- Setpoint Node or NodeList Name

OS:Connection,
  {cafe4060-5733-4887-be5e-f502d4479443}, !- Handle
  {70602ce4-01fe-4966-8ea4-01675222cf4e}, !- Name
  {03ce61ba-6735-4a23-9b66-15b931140a10}, !- Source Object
  17,                                     !- Outlet Port
  {0c9f569b-3cc7-4305-9dee-adc157972c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e040f1f-7333-40c6-9365-f9b1902e6a76}, !- Handle
  Node 24,                                !- Name
  {9894fbff-0c68-4f01-84d5-95ec4fb9d1a7}, !- Inlet Port
  {4456a5b3-e09d-4095-bc89-1962689124af}; !- Outlet Port

OS:Connection,
  {49fffd91-a889-4425-9b67-e01a0b6ddfd6}, !- Handle
  {fc45ff85-5998-48a7-8f55-349d70512263}, !- Name
  {b51f8a7c-9e62-4e5d-acdf-c38ff74d07e0}, !- Source Object
  3,                                      !- Outlet Port
  {af6f8a0f-5088-4b24-bb28-0e29a9829d7a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9894fbff-0c68-4f01-84d5-95ec4fb9d1a7}, !- Handle
  {cf90648f-128b-4ad7-bf85-bd355ba23714}, !- Name
  {af6f8a0f-5088-4b24-bb28-0e29a9829d7a}, !- Source Object
  5,                                      !- Outlet Port
  {2e040f1f-7333-40c6-9365-f9b1902e6a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4456a5b3-e09d-4095-bc89-1962689124af}, !- Handle
  {c21e4e7f-0d37-4f7b-9972-89cd40fc517b}, !- Name
  {2e040f1f-7333-40c6-9365-f9b1902e6a76}, !- Source Object
  3,                                      !- Outlet Port
  {03ce61ba-6735-4a23-9b66-15b931140a10}, !- Target Object
  16;                                     !- Inlet Port

OS:AirLoopHVAC,
  {4b5cae3e-6f2d-4da0-9c63-eab715785b5d}, !- Handle
  EnthElecACDXElecCV,                     !- Name
  ,                                       !- Controller List Name
  {72d2bbd9-1ca2-4ef5-a702-9ee33280df30}, !- Availability Schedule
  {a20e0c33-aeb2-49d9-8b4e-61135102c73e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c82ded79-1cf0-4ae4-87cd-82e86bca897b}, !- Supply Side Inlet Node Name
  {11b95f95-3f69-48e4-8441-1b2539871dd6}, !- Demand Side Outlet Node Name
  {a5deaf4b-2345-404c-bd9b-3e19c9fe4b59}, !- Demand Side Inlet Node A
  {efb81a23-a6b2-49dd-88a6-3eef2e8a35bc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {73310392-5af7-4794-b777-384c3f1ecf09}, !- Demand Mixer Name
  {fa11e32f-b27f-4984-9594-51ac998d3f42}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d7082f81-7cc0-400d-a728-e2069c63fc4a}, !- Handle
  Node 25,                                !- Name
  {c82ded79-1cf0-4ae4-87cd-82e86bca897b}, !- Inlet Port
  {0a848c9e-10fa-4a24-abf6-29426cd4ecd9}; !- Outlet Port

OS:Node,
  {24640c2d-a333-40eb-a83e-500ff5e6d078}, !- Handle
  Node 26,                                !- Name
  {9ea8269e-28c2-4ec3-9bd9-6833f5269198}, !- Inlet Port
  {efb81a23-a6b2-49dd-88a6-3eef2e8a35bc}; !- Outlet Port

OS:Connection,
  {c82ded79-1cf0-4ae4-87cd-82e86bca897b}, !- Handle
  {133a70ab-39b1-4914-8b1d-6119c40e0494}, !- Name
  {4b5cae3e-6f2d-4da0-9c63-eab715785b5d}, !- Source Object
  8,                                      !- Outlet Port
  {d7082f81-7cc0-400d-a728-e2069c63fc4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb81a23-a6b2-49dd-88a6-3eef2e8a35bc}, !- Handle
  {ea1d414f-dfff-4b2d-a370-557f1c021fea}, !- Name
  {24640c2d-a333-40eb-a83e-500ff5e6d078}, !- Source Object
  3,                                      !- Outlet Port
  {4b5cae3e-6f2d-4da0-9c63-eab715785b5d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e0a139cb-5726-4e7f-8f66-c0f85c60e97e}, !- Handle
  Node 27,                                !- Name
  {a5deaf4b-2345-404c-bd9b-3e19c9fe4b59}, !- Inlet Port
  {6fb55fea-3fec-464b-a13e-5468e1699678}; !- Outlet Port

OS:Node,
  {6c4ad217-789b-49a2-ab1f-89d8308c1c56}, !- Handle
  Node 28,                                !- Name
  {4dadde3e-c3f9-4e70-ad29-596a82e3b70d}, !- Inlet Port
  {11b95f95-3f69-48e4-8441-1b2539871dd6}; !- Outlet Port

OS:Node,
  {98b190b0-22cf-463a-9eac-da4fb1e2572e}, !- Handle
  Node 29,                                !- Name
  {971b0fa5-9d51-4927-903e-fbaf6196f80b}, !- Inlet Port
  {af4547b5-2a3c-4bf6-a8ac-4305d8785572}; !- Outlet Port

OS:Connection,
  {a5deaf4b-2345-404c-bd9b-3e19c9fe4b59}, !- Handle
  {c83346f7-70d8-4d98-96ce-e1b30f190c85}, !- Name
  {4b5cae3e-6f2d-4da0-9c63-eab715785b5d}, !- Source Object
  10,                                     !- Outlet Port
  {e0a139cb-5726-4e7f-8f66-c0f85c60e97e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b95f95-3f69-48e4-8441-1b2539871dd6}, !- Handle
  {5c966c34-6131-4373-891a-0fdf6b385446}, !- Name
  {6c4ad217-789b-49a2-ab1f-89d8308c1c56}, !- Source Object
  3,                                      !- Outlet Port
  {4b5cae3e-6f2d-4da0-9c63-eab715785b5d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fa11e32f-b27f-4984-9594-51ac998d3f42}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {6fb55fea-3fec-464b-a13e-5468e1699678}, !- Inlet Node Name
  {36913b29-7158-4720-806c-af956a70353a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {73310392-5af7-4794-b777-384c3f1ecf09}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4dadde3e-c3f9-4e70-ad29-596a82e3b70d}, !- Outlet Node Name
  {0748cd5f-2ec0-48a6-9737-14a4f88dc79c}; !- Inlet Node Name 1

OS:Connection,
  {6fb55fea-3fec-464b-a13e-5468e1699678}, !- Handle
  {c2565a7b-78a6-46cc-9cf4-2eac1e0cf3a0}, !- Name
  {e0a139cb-5726-4e7f-8f66-c0f85c60e97e}, !- Source Object
  3,                                      !- Outlet Port
  {fa11e32f-b27f-4984-9594-51ac998d3f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dadde3e-c3f9-4e70-ad29-596a82e3b70d}, !- Handle
  {cf666fd4-8f25-4913-878f-b2700ba5c191}, !- Name
  {73310392-5af7-4794-b777-384c3f1ecf09}, !- Source Object
  2,                                      !- Outlet Port
  {6c4ad217-789b-49a2-ab1f-89d8308c1c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8a018b22-3b9e-4bde-83b6-834580e6695c}, !- Handle
  {4b5cae3e-6f2d-4da0-9c63-eab715785b5d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  4,                                      !- Preheat Design Temperature {C}
  0.005,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.777778,                              !- Central Cooling Design Supply Air Temperature {C}
  12.777778,                              !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.005,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a20e0c33-aeb2-49d9-8b4e-61135102c73e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {ac84b059-03f0-454c-8436-bc49f40d4273}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {ac84b059-03f0-454c-8436-bc49f40d4273}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b987c230-50e1-499a-8b37-4975eb74ee09}, !- Control Zone or Zone List Name
  {6a9c294f-1d27-45b0-a03f-68fe704ea933}, !- Cooling Control Zone or Zone List Name
  {806a891e-261d-46d9-a2bc-941f56440583}, !- Heating Control Zone or Zone List Name
  {3dd8b98d-ba7b-4a29-9a37-2cc4833fd89a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b987c230-50e1-499a-8b37-4975eb74ee09}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6a9c294f-1d27-45b0-a03f-68fe704ea933}, !- Handle
  {997e02ba-3b4f-4582-99c3-630c51b3e29e}; !- Name

OS:ModelObjectList,
  {806a891e-261d-46d9-a2bc-941f56440583}, !- Handle
  {e0cbaff6-566c-4caa-bd66-c4315a69cb61}; !- Name

OS:ModelObjectList,
  {3dd8b98d-ba7b-4a29-9a37-2cc4833fd89a}, !- Handle
  {7a958eb8-5413-4b64-859c-7536f8ac5e5f}; !- Name

OS:AdditionalProperties,
  {8b63f2a6-3549-4bd5-989e-a958201853d6}, !- Handle
  {4b5cae3e-6f2d-4da0-9c63-eab715785b5d}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0944,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280916;                                 !- Feature Value 2

OS:Controller:OutdoorAir,
  {056e34dc-8dcb-47af-bca5-d89cde795509}, !- Handle
  EnthElecACDXElecCV Controller Outdoor Air, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fcd6ccc2-24de-49fa-b0c1-9425494b9429}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fcd6ccc2-24de-49fa-b0c1-9425494b9429}, !- Handle
  EnthElecACDXElecCV Controller Mechanical Ventilation, !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0bb0d4fb-5bf2-4587-b15a-88714b57445a}, !- Handle
  EnthElecACDXElecCV Outdoor Air System,  !- Name
  {056e34dc-8dcb-47af-bca5-d89cde795509}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {09fa3dcd-19a4-4584-a001-c25f80e3f504}, !- Mixed Air Node Name
  {020ba695-abaf-4b75-8e1c-a540839460a0}, !- Outdoor Air Stream Node Name
  {99987a33-bf46-4b31-9245-7f30146c5de4}, !- Relief Air Stream Node Name
  {0a848c9e-10fa-4a24-abf6-29426cd4ecd9}; !- Return Air Stream Node Name

OS:Node,
  {cd19c194-7893-4cf8-b7ca-3ce86989de40}, !- Handle
  Node 30,                                !- Name
  ,                                       !- Inlet Port
  {f071e19d-d0b9-4815-a029-1779659ac4a7}; !- Outlet Port

OS:Node,
  {c8a53ffa-85b0-4e7e-90b8-36622901f23e}, !- Handle
  Node 31,                                !- Name
  {1f003785-1db3-4d90-b704-0ee694be6f3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Fan:VariableVolume,
  {1805aaf4-7690-45d7-9c45-85131181ad37}, !- Handle
  EnthElecACDXElecCV Supply Fan,          !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  996,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.94,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f3270165-01d7-466a-8051-5be425b1dedc}, !- Air Inlet Node Name
  {9ea8269e-28c2-4ec3-9bd9-6833f5269198}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AdditionalProperties,
  {14266ffe-5611-45e5-ac50-4d18f1e09e4b}, !- Handle
  {1805aaf4-7690-45d7-9c45-85131181ad37}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280916;                                 !- Feature Value 1

OS:Coil:Heating:Electric,
  {9d9702ce-2ec0-4702-b40b-0589cc27637a}, !- Handle
  EnthElecACDXElecCV Heating Coil,        !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8b66b51f-eb0f-4e2b-b0e1-8772b54fcdd1}, !- Air Inlet Node Name
  {b218dde9-db69-4763-ac3a-e5f632741b69}; !- Air Outlet Node Name

OS:AdditionalProperties,
  {aadcb04a-c635-45da-bcc0-783a29e7d259}, !- Handle
  {9d9702ce-2ec0-4702-b40b-0589cc27637a}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280916,                                 !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  primary_heating;                        !- Feature Value 2

OS:Coil:Cooling:DX:SingleSpeed,
  {b975205e-a24a-423f-bd88-3569f5526e67}, !- Handle
  EnthElecACDXElecCV Cooling Coil,        !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7b46a1f5-5f44-4421-8f76-72d881af31c5}, !- Air Inlet Node Name
  {4bba33e2-866d-4f52-befb-95c8a379e857}, !- Air Outlet Node Name
  {f88c4027-ca0a-4ade-bdcf-60f8d0f52ab9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bb7974ec-622e-4921-ba48-a69b1fd8cc5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2bb02d67-5503-4a4c-a5b6-7c6bd9ca8431}, !- Energy Input Ratio Function of Temperature Curve Name
  {dc4acf00-a710-4869-ae44-7b62ca4b5649}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea319de-14bb-44c0-bf49-83d7310efc9b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f88c4027-ca0a-4ade-bdcf-60f8d0f52ab9}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb7974ec-622e-4921-ba48-a69b1fd8cc5c}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2bb02d67-5503-4a4c-a5b6-7c6bd9ca8431}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc4acf00-a710-4869-ae44-7b62ca4b5649}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cea319de-14bb-44c0-bf49-83d7310efc9b}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {22365f87-bd4d-4095-81f6-5ab7afe949f4}, !- Handle
  {b975205e-a24a-423f-bd88-3569f5526e67}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280916,                                 !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  primary_cooling;                        !- Feature Value 2

OS:Coil:Heating:Electric,
  {f97f7444-4368-4469-9a1d-1916fc5b21f3}, !- Handle
  EnthElecACDXElecCV Preheat Coil,        !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f071e19d-d0b9-4815-a029-1779659ac4a7}, !- Air Inlet Node Name
  {bb6bcf22-f4ba-47cc-9fe2-bfab020765de}; !- Air Outlet Node Name

OS:AdditionalProperties,
  {faf097cb-b326-4337-888f-7daf52415b76}, !- Handle
  {f97f7444-4368-4469-9a1d-1916fc5b21f3}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280916,                                 !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  preheat;                                !- Feature Value 2

OS:Schedule:Constant,
  {fdf2233a-688e-4f14-b543-aa57fecdd982}, !- Handle
  Schedule Constant 1,                    !- Name
  {152a24c6-4409-42e4-bfa0-c5c59a1db010}, !- Schedule Type Limits Name
  4;                                      !- Value

OS:SetpointManager:Scheduled,
  {89130188-cd65-45d5-ba7f-67ce0ac37b7a}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {fdf2233a-688e-4f14-b543-aa57fecdd982}, !- Schedule Name
  {ae1f5235-27d1-4991-9238-8758c3503edd}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ab570480-35d2-4fe9-8e70-2ab120fb2256}, !- Handle
  EnthElecACDXElecCV Heat Exchanger,      !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {88da5780-9b86-40a5-80bd-d1a4f4511e2e}, !- Supply Air Inlet Node
  {be5c0445-afe9-479c-8e13-be438ab7ca2f}, !- Supply Air Outlet Node
  {59bde638-7e43-4f38-aac9-ec32befa2c08}, !- Exhaust Air Inlet Node
  {1f003785-1db3-4d90-b704-0ee694be6f3f}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:SetpointManager:Warmest,
  {3a16565e-293b-4adc-b204-449b31b4dbe6}, !- Handle
  EnthElecACDXElecCV Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  12.777778,                              !- Minimum Setpoint Temperature {C}
  18.33333,                               !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {24640c2d-a333-40eb-a83e-500ff5e6d078}; !- Setpoint Node or NodeList Name

OS:Connection,
  {9ea8269e-28c2-4ec3-9bd9-6833f5269198}, !- Handle
  {f212b0e3-848e-4da2-aebd-eb9ed913dbe2}, !- Name
  {1805aaf4-7690-45d7-9c45-85131181ad37}, !- Source Object
  17,                                     !- Outlet Port
  {24640c2d-a333-40eb-a83e-500ff5e6d078}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4630d2ad-16cd-4aab-a3a6-4e3e8df3cccd}, !- Handle
  Node 32,                                !- Name
  {b218dde9-db69-4763-ac3a-e5f632741b69}, !- Inlet Port
  {f3270165-01d7-466a-8051-5be425b1dedc}; !- Outlet Port

OS:Connection,
  {b218dde9-db69-4763-ac3a-e5f632741b69}, !- Handle
  {8e01609a-5ef7-4920-99a4-649f14b2fda5}, !- Name
  {9d9702ce-2ec0-4702-b40b-0589cc27637a}, !- Source Object
  6,                                      !- Outlet Port
  {4630d2ad-16cd-4aab-a3a6-4e3e8df3cccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3270165-01d7-466a-8051-5be425b1dedc}, !- Handle
  {ba13ec1e-8c44-4691-946b-374cc3efc901}, !- Name
  {4630d2ad-16cd-4aab-a3a6-4e3e8df3cccd}, !- Source Object
  3,                                      !- Outlet Port
  {1805aaf4-7690-45d7-9c45-85131181ad37}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {e3e10666-f495-4902-a087-312249ae6082}, !- Handle
  Node 33,                                !- Name
  {4bba33e2-866d-4f52-befb-95c8a379e857}, !- Inlet Port
  {8b66b51f-eb0f-4e2b-b0e1-8772b54fcdd1}; !- Outlet Port

OS:Connection,
  {4bba33e2-866d-4f52-befb-95c8a379e857}, !- Handle
  {3c95bde3-f266-4748-a296-bf962b4ce9bf}, !- Name
  {b975205e-a24a-423f-bd88-3569f5526e67}, !- Source Object
  9,                                      !- Outlet Port
  {e3e10666-f495-4902-a087-312249ae6082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b66b51f-eb0f-4e2b-b0e1-8772b54fcdd1}, !- Handle
  {da314be1-ea5e-43b4-a127-4fb25836cf77}, !- Name
  {e3e10666-f495-4902-a087-312249ae6082}, !- Source Object
  3,                                      !- Outlet Port
  {9d9702ce-2ec0-4702-b40b-0589cc27637a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6a923555-5666-4df1-a045-12e5018ee841}, !- Handle
  Node 34,                                !- Name
  {09fa3dcd-19a4-4584-a001-c25f80e3f504}, !- Inlet Port
  {7b46a1f5-5f44-4421-8f76-72d881af31c5}; !- Outlet Port

OS:Connection,
  {0a848c9e-10fa-4a24-abf6-29426cd4ecd9}, !- Handle
  {a093def2-9a95-49f9-9ecd-caf799c2fe99}, !- Name
  {d7082f81-7cc0-400d-a728-e2069c63fc4a}, !- Source Object
  3,                                      !- Outlet Port
  {0bb0d4fb-5bf2-4587-b15a-88714b57445a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {09fa3dcd-19a4-4584-a001-c25f80e3f504}, !- Handle
  {2c0910b8-480b-49ec-923d-2c1f07a2749a}, !- Name
  {0bb0d4fb-5bf2-4587-b15a-88714b57445a}, !- Source Object
  5,                                      !- Outlet Port
  {6a923555-5666-4df1-a045-12e5018ee841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b46a1f5-5f44-4421-8f76-72d881af31c5}, !- Handle
  {5d31b24d-e8bc-44fa-80e3-05a779586de3}, !- Name
  {6a923555-5666-4df1-a045-12e5018ee841}, !- Source Object
  3,                                      !- Outlet Port
  {b975205e-a24a-423f-bd88-3569f5526e67}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ae1f5235-27d1-4991-9238-8758c3503edd}, !- Handle
  Node 35,                                !- Name
  {bb6bcf22-f4ba-47cc-9fe2-bfab020765de}, !- Inlet Port
  {88da5780-9b86-40a5-80bd-d1a4f4511e2e}; !- Outlet Port

OS:Connection,
  {f071e19d-d0b9-4815-a029-1779659ac4a7}, !- Handle
  {615010f4-6d85-4609-a634-b234fdc85c5d}, !- Name
  {cd19c194-7893-4cf8-b7ca-3ce86989de40}, !- Source Object
  3,                                      !- Outlet Port
  {f97f7444-4368-4469-9a1d-1916fc5b21f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bb6bcf22-f4ba-47cc-9fe2-bfab020765de}, !- Handle
  {9bae4b87-1d2d-45bc-ae26-29594b2d3ad4}, !- Name
  {f97f7444-4368-4469-9a1d-1916fc5b21f3}, !- Source Object
  6,                                      !- Outlet Port
  {ae1f5235-27d1-4991-9238-8758c3503edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {425cb4aa-b515-469d-ae59-47adbf21ad2b}, !- Handle
  Node 37,                                !- Name
  {be5c0445-afe9-479c-8e13-be438ab7ca2f}, !- Inlet Port
  {020ba695-abaf-4b75-8e1c-a540839460a0}; !- Outlet Port

OS:Connection,
  {88da5780-9b86-40a5-80bd-d1a4f4511e2e}, !- Handle
  {b18eeca7-f530-4ec1-9410-0fe6757fd39d}, !- Name
  {ae1f5235-27d1-4991-9238-8758c3503edd}, !- Source Object
  3,                                      !- Outlet Port
  {ab570480-35d2-4fe9-8e70-2ab120fb2256}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {be5c0445-afe9-479c-8e13-be438ab7ca2f}, !- Handle
  {8c21c82b-5607-4eea-aadc-a57265e14b99}, !- Name
  {ab570480-35d2-4fe9-8e70-2ab120fb2256}, !- Source Object
  13,                                     !- Outlet Port
  {425cb4aa-b515-469d-ae59-47adbf21ad2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020ba695-abaf-4b75-8e1c-a540839460a0}, !- Handle
  {a42f79d9-007d-4bee-a555-0c25ce3ec403}, !- Name
  {425cb4aa-b515-469d-ae59-47adbf21ad2b}, !- Source Object
  3,                                      !- Outlet Port
  {0bb0d4fb-5bf2-4587-b15a-88714b57445a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {676a1f79-572d-4e6b-acbc-82a4586e0662}, !- Handle
  Node 38,                                !- Name
  {99987a33-bf46-4b31-9245-7f30146c5de4}, !- Inlet Port
  {59bde638-7e43-4f38-aac9-ec32befa2c08}; !- Outlet Port

OS:Connection,
  {99987a33-bf46-4b31-9245-7f30146c5de4}, !- Handle
  {73542fc9-4323-4b70-b21a-fbc60be0fd17}, !- Name
  {0bb0d4fb-5bf2-4587-b15a-88714b57445a}, !- Source Object
  7,                                      !- Outlet Port
  {676a1f79-572d-4e6b-acbc-82a4586e0662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59bde638-7e43-4f38-aac9-ec32befa2c08}, !- Handle
  {7c69d48e-a369-49b9-b373-dd58e924698b}, !- Name
  {676a1f79-572d-4e6b-acbc-82a4586e0662}, !- Source Object
  3,                                      !- Outlet Port
  {ab570480-35d2-4fe9-8e70-2ab120fb2256}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1f003785-1db3-4d90-b704-0ee694be6f3f}, !- Handle
  {3d133c32-b668-4b2c-857d-25f5eb27bf0c}, !- Name
  {ab570480-35d2-4fe9-8e70-2ab120fb2256}, !- Source Object
  15,                                     !- Outlet Port
  {c8a53ffa-85b0-4e7e-90b8-36622901f23e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d40f0c6a-9688-44ef-9a19-ba017a754f96}, !- Handle
  SensFurnACDXFurnCV,                     !- Name
  ,                                       !- Controller List Name
  {6a424491-ff85-4533-b7ed-db08d7efc758}, !- Availability Schedule
  {04b6d3b9-b54f-4c42-9183-abe367aea4fa}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a800ac1c-9b5a-48dd-b2a3-ebb9bd6a4d2b}, !- Supply Side Inlet Node Name
  {f2b588e2-b7b7-40ed-9109-4c82690a9cef}, !- Demand Side Outlet Node Name
  {e3e11a7d-3fe1-4f14-a2d7-e9cfcc1176b8}, !- Demand Side Inlet Node A
  {e2a6bde3-63e9-46a7-9e88-8c787659e2a6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b51a8824-0369-4325-9123-9777f5e553e8}, !- Demand Mixer Name
  {5260c9a1-7148-4e5c-b515-c8c751d391fd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e49053d9-15b5-49c2-9acc-4e36fe2df6c7}, !- Handle
  Node 36,                                !- Name
  {a800ac1c-9b5a-48dd-b2a3-ebb9bd6a4d2b}, !- Inlet Port
  {c312ee44-e6a4-495e-961d-b434ab5e9b33}; !- Outlet Port

OS:Node,
  {12cfe11f-6af2-4aa3-b74b-d16e4b463397}, !- Handle
  Node 39,                                !- Name
  {1662eaaa-48ee-4282-a163-9af7ee4362bb}, !- Inlet Port
  {e2a6bde3-63e9-46a7-9e88-8c787659e2a6}; !- Outlet Port

OS:Connection,
  {a800ac1c-9b5a-48dd-b2a3-ebb9bd6a4d2b}, !- Handle
  {b543d546-0312-482c-81d9-a39311b93b9b}, !- Name
  {d40f0c6a-9688-44ef-9a19-ba017a754f96}, !- Source Object
  8,                                      !- Outlet Port
  {e49053d9-15b5-49c2-9acc-4e36fe2df6c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a6bde3-63e9-46a7-9e88-8c787659e2a6}, !- Handle
  {35175d1e-2cdb-44f3-91b7-636ad269879e}, !- Name
  {12cfe11f-6af2-4aa3-b74b-d16e4b463397}, !- Source Object
  3,                                      !- Outlet Port
  {d40f0c6a-9688-44ef-9a19-ba017a754f96}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {13c8a4a3-a75d-4e6f-b57a-a2bfb16385b0}, !- Handle
  Node 40,                                !- Name
  {e3e11a7d-3fe1-4f14-a2d7-e9cfcc1176b8}, !- Inlet Port
  {5b7a84ab-371c-4c84-9a3c-332827f5bf56}; !- Outlet Port

OS:Node,
  {126d4e8b-af01-48a1-b477-c15712974f70}, !- Handle
  Node 41,                                !- Name
  {534659c5-bef7-48c7-a79a-32ff9ed3abc7}, !- Inlet Port
  {f2b588e2-b7b7-40ed-9109-4c82690a9cef}; !- Outlet Port

OS:Node,
  {d8f30caa-c293-4450-8d3f-f32ad3361441}, !- Handle
  Node 42,                                !- Name
  {c98f4b5a-a9d2-47b2-8e71-6cc905bd9bcb}, !- Inlet Port
  {0f060b17-0646-4164-93a6-22a5c5ecb610}; !- Outlet Port

OS:Connection,
  {e3e11a7d-3fe1-4f14-a2d7-e9cfcc1176b8}, !- Handle
  {bfd00b63-aea2-4873-a750-36bcab3fcc9e}, !- Name
  {d40f0c6a-9688-44ef-9a19-ba017a754f96}, !- Source Object
  10,                                     !- Outlet Port
  {13c8a4a3-a75d-4e6f-b57a-a2bfb16385b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b588e2-b7b7-40ed-9109-4c82690a9cef}, !- Handle
  {6917e1be-bf38-47a8-8e19-19bb47db6fc6}, !- Name
  {126d4e8b-af01-48a1-b477-c15712974f70}, !- Source Object
  3,                                      !- Outlet Port
  {d40f0c6a-9688-44ef-9a19-ba017a754f96}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5260c9a1-7148-4e5c-b515-c8c751d391fd}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {5b7a84ab-371c-4c84-9a3c-332827f5bf56}, !- Inlet Node Name
  {5155a6bb-3683-4f47-ad71-b7a6af577da2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b51a8824-0369-4325-9123-9777f5e553e8}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {534659c5-bef7-48c7-a79a-32ff9ed3abc7}, !- Outlet Node Name
  {13ff52fc-d640-49a0-9fed-aa1db5d968fe}; !- Inlet Node Name 1

OS:Connection,
  {5b7a84ab-371c-4c84-9a3c-332827f5bf56}, !- Handle
  {f04e4766-f34f-4159-ab44-1763036962ef}, !- Name
  {13c8a4a3-a75d-4e6f-b57a-a2bfb16385b0}, !- Source Object
  3,                                      !- Outlet Port
  {5260c9a1-7148-4e5c-b515-c8c751d391fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {534659c5-bef7-48c7-a79a-32ff9ed3abc7}, !- Handle
  {1ad8945f-5c6d-48b0-aaef-cbc67506cc4f}, !- Name
  {b51a8824-0369-4325-9123-9777f5e553e8}, !- Source Object
  2,                                      !- Outlet Port
  {126d4e8b-af01-48a1-b477-c15712974f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {63b35d06-bf21-43f9-b616-b2f68cbf6af1}, !- Handle
  {d40f0c6a-9688-44ef-9a19-ba017a754f96}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  4,                                      !- Preheat Design Temperature {C}
  0.005,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.777778,                              !- Central Cooling Design Supply Air Temperature {C}
  12.777778,                              !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.005,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {04b6d3b9-b54f-4c42-9183-abe367aea4fa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {bc76a2d9-a306-4f8d-8876-f1bf7360e600}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {bc76a2d9-a306-4f8d-8876-f1bf7360e600}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7c74e3a1-7b5b-45dc-b684-e7fbc1200d90}, !- Control Zone or Zone List Name
  {1dce4a46-62f2-425f-bddb-7156b2841fe4}, !- Cooling Control Zone or Zone List Name
  {64d5b28e-d065-4bbf-8cc2-a09f59b3587c}, !- Heating Control Zone or Zone List Name
  {f5e9da79-74d5-48d5-be81-2a89de7f5d0a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7c74e3a1-7b5b-45dc-b684-e7fbc1200d90}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1dce4a46-62f2-425f-bddb-7156b2841fe4}, !- Handle
  {6f2f512a-cf92-4090-bbb8-16f2965f8e32}; !- Name

OS:ModelObjectList,
  {64d5b28e-d065-4bbf-8cc2-a09f59b3587c}, !- Handle
  {65b48299-5c12-4856-becc-4cc799230222}; !- Name

OS:ModelObjectList,
  {f5e9da79-74d5-48d5-be81-2a89de7f5d0a}, !- Handle
  {85955f1a-5e59-4e15-aba7-5048468398c3}; !- Name

OS:AdditionalProperties,
  {183a10dd-e1b0-41ee-b607-f9ffc77c0415}, !- Handle
  {d40f0c6a-9688-44ef-9a19-ba017a754f96}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0948,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280917;                                 !- Feature Value 2

OS:Controller:OutdoorAir,
  {ed2ecf33-a7cf-4b70-88fa-e6f4b98c289f}, !- Handle
  SensFurnACDXFurnCV Controller Outdoor Air, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {92b94f78-1563-42b3-ac87-af085dbd593b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {92b94f78-1563-42b3-ac87-af085dbd593b}, !- Handle
  SensFurnACDXFurnCV Controller Mechanical Ventilation, !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {501ef15e-4591-4f06-8cb7-083929f5515e}, !- Handle
  SensFurnACDXFurnCV Outdoor Air System,  !- Name
  {ed2ecf33-a7cf-4b70-88fa-e6f4b98c289f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3e4f3e97-6e70-48c1-9303-9f192bce69aa}, !- Mixed Air Node Name
  {2f0740e0-58c8-4189-9b81-9e83a5850cea}, !- Outdoor Air Stream Node Name
  {718e6e3f-d477-4f0c-9068-d9d314a1a9ea}, !- Relief Air Stream Node Name
  {c312ee44-e6a4-495e-961d-b434ab5e9b33}; !- Return Air Stream Node Name

OS:Node,
  {6772b595-60b0-46e4-9097-bbe834902837}, !- Handle
  Node 43,                                !- Name
  ,                                       !- Inlet Port
  {b7327aee-b6dd-4cf5-9959-e8bb10aa7977}; !- Outlet Port

OS:Node,
  {6c1d0432-ef7d-4577-bdfb-5ee8597a3239}, !- Handle
  Node 44,                                !- Name
  {81053919-b1da-4c24-8ab9-be8cfadbb25b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Fan:VariableVolume,
  {a2ee4cea-b372-4acb-a0c8-b57032c1dd67}, !- Handle
  SensFurnACDXFurnCV Supply Fan,          !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  996,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.94,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {87737b01-fdb4-4564-89fb-514ae0d3f49d}, !- Air Inlet Node Name
  {1662eaaa-48ee-4282-a163-9af7ee4362bb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AdditionalProperties,
  {9d120da9-7536-488c-b316-6b2d7925ddd1}, !- Handle
  {a2ee4cea-b372-4acb-a0c8-b57032c1dd67}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280917;                                 !- Feature Value 1

OS:Coil:Heating:Gas,
  {136a00ee-7338-49f0-b377-b61ff2883ced}, !- Handle
  SensFurnACDXFurnCV Heating Coil,        !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d25927cf-408b-47e1-a409-bfd73df8621f}, !- Air Inlet Node Name
  {339f58ff-99fe-4bc9-8960-1eddf6247361}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AdditionalProperties,
  {493cf05a-54a8-4260-a52c-08e9adba8c96}, !- Handle
  {136a00ee-7338-49f0-b377-b61ff2883ced}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280917,                                 !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  primary_heating;                        !- Feature Value 2

OS:Coil:Cooling:DX:SingleSpeed,
  {1bc5764e-d12f-4557-9209-60a0c076ab0f}, !- Handle
  SensFurnACDXFurnCV Cooling Coil,        !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {918b9489-abbf-46b1-acb8-4279b8602dc1}, !- Air Inlet Node Name
  {5889a6c2-df1e-45ef-8494-2154141316fb}, !- Air Outlet Node Name
  {ac86cac0-017f-4343-8611-75c20ed196f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9ba525eb-6e21-4340-85c1-41e3c1811273}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d37a6cb5-0c4c-4079-98b7-e6084d03a22a}, !- Energy Input Ratio Function of Temperature Curve Name
  {6be48582-203a-4a57-9695-b4ebcd7a108f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {230f6049-3c6f-4667-9b0b-be9c8a6b3fdb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ac86cac0-017f-4343-8611-75c20ed196f2}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ba525eb-6e21-4340-85c1-41e3c1811273}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d37a6cb5-0c4c-4079-98b7-e6084d03a22a}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6be48582-203a-4a57-9695-b4ebcd7a108f}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {230f6049-3c6f-4667-9b0b-be9c8a6b3fdb}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {f24f6297-b8c8-4ced-a7ff-97fd2e7dd5b1}, !- Handle
  {1bc5764e-d12f-4557-9209-60a0c076ab0f}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280917,                                 !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  primary_cooling;                        !- Feature Value 2

OS:Coil:Heating:Gas,
  {fe0b72c1-0172-4895-93c3-bb8cbea156b4}, !- Handle
  SensFurnACDXFurnCV Preheat Coil,        !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b7327aee-b6dd-4cf5-9959-e8bb10aa7977}, !- Air Inlet Node Name
  {45eec1c2-58dc-4887-8a05-c2982f4a948a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AdditionalProperties,
  {7af66582-279b-400b-9674-94a0daf6db64}, !- Handle
  {fe0b72c1-0172-4895-93c3-bb8cbea156b4}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280917,                                 !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  preheat;                                !- Feature Value 2

OS:Schedule:Constant,
  {dd317994-674e-44a5-a2c2-fab24c3ce9e0}, !- Handle
  Schedule Constant 2,                    !- Name
  {152a24c6-4409-42e4-bfa0-c5c59a1db010}, !- Schedule Type Limits Name
  4;                                      !- Value

OS:SetpointManager:Scheduled,
  {daa2494d-3200-43e8-bdc3-684101269fd9}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {dd317994-674e-44a5-a2c2-fab24c3ce9e0}, !- Schedule Name
  {0f5b9477-0386-4cf3-b263-e16f572acbf2}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4165ad7b-faa4-4073-8097-83640c38c13a}, !- Handle
  SensFurnACDXFurnCV Heat Exchanger,      !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dc595180-a36d-46f9-a888-49063c10c99c}, !- Supply Air Inlet Node
  {0972a313-86cb-4440-ab86-35a7d97ff17a}, !- Supply Air Outlet Node
  {3a5325e5-a6c2-439f-947e-3106bf9a0343}, !- Exhaust Air Inlet Node
  {81053919-b1da-4c24-8ab9-be8cfadbb25b}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:SetpointManager:Warmest,
  {7e3a3e90-c1bd-42ed-9183-ce99a0e7fe2a}, !- Handle
  SensFurnACDXFurnCV Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  12.777778,                              !- Minimum Setpoint Temperature {C}
  18.33333,                               !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {12cfe11f-6af2-4aa3-b74b-d16e4b463397}; !- Setpoint Node or NodeList Name

OS:Connection,
  {1662eaaa-48ee-4282-a163-9af7ee4362bb}, !- Handle
  {c2cc1111-fd43-4023-9e81-9d0ff393d6c7}, !- Name
  {a2ee4cea-b372-4acb-a0c8-b57032c1dd67}, !- Source Object
  17,                                     !- Outlet Port
  {12cfe11f-6af2-4aa3-b74b-d16e4b463397}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa7ab5ca-9c4c-4022-add6-dbdacad21563}, !- Handle
  Node 45,                                !- Name
  {339f58ff-99fe-4bc9-8960-1eddf6247361}, !- Inlet Port
  {87737b01-fdb4-4564-89fb-514ae0d3f49d}; !- Outlet Port

OS:Connection,
  {339f58ff-99fe-4bc9-8960-1eddf6247361}, !- Handle
  {e374f6e5-cb47-4903-944e-8bcd3d6becd6}, !- Name
  {136a00ee-7338-49f0-b377-b61ff2883ced}, !- Source Object
  6,                                      !- Outlet Port
  {fa7ab5ca-9c4c-4022-add6-dbdacad21563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87737b01-fdb4-4564-89fb-514ae0d3f49d}, !- Handle
  {901e8204-b189-49b4-a351-bf353908828b}, !- Name
  {fa7ab5ca-9c4c-4022-add6-dbdacad21563}, !- Source Object
  3,                                      !- Outlet Port
  {a2ee4cea-b372-4acb-a0c8-b57032c1dd67}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {d6529a1a-4944-4fe0-8c1a-f56e237f8c31}, !- Handle
  Node 46,                                !- Name
  {5889a6c2-df1e-45ef-8494-2154141316fb}, !- Inlet Port
  {d25927cf-408b-47e1-a409-bfd73df8621f}; !- Outlet Port

OS:Connection,
  {5889a6c2-df1e-45ef-8494-2154141316fb}, !- Handle
  {1a978ae5-0fed-45d8-b8c1-88540e0e4d31}, !- Name
  {1bc5764e-d12f-4557-9209-60a0c076ab0f}, !- Source Object
  9,                                      !- Outlet Port
  {d6529a1a-4944-4fe0-8c1a-f56e237f8c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d25927cf-408b-47e1-a409-bfd73df8621f}, !- Handle
  {91acfe1f-2819-45ba-a19b-fc5840d204e1}, !- Name
  {d6529a1a-4944-4fe0-8c1a-f56e237f8c31}, !- Source Object
  3,                                      !- Outlet Port
  {136a00ee-7338-49f0-b377-b61ff2883ced}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {59e6f790-5622-4acb-b284-9f17ea26ada4}, !- Handle
  Node 47,                                !- Name
  {3e4f3e97-6e70-48c1-9303-9f192bce69aa}, !- Inlet Port
  {918b9489-abbf-46b1-acb8-4279b8602dc1}; !- Outlet Port

OS:Connection,
  {c312ee44-e6a4-495e-961d-b434ab5e9b33}, !- Handle
  {c5cc8e87-315f-4dd0-9c8a-b9c41f3389fe}, !- Name
  {e49053d9-15b5-49c2-9acc-4e36fe2df6c7}, !- Source Object
  3,                                      !- Outlet Port
  {501ef15e-4591-4f06-8cb7-083929f5515e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e4f3e97-6e70-48c1-9303-9f192bce69aa}, !- Handle
  {11a341d2-09f7-41b7-9894-8b3045fbf0d6}, !- Name
  {501ef15e-4591-4f06-8cb7-083929f5515e}, !- Source Object
  5,                                      !- Outlet Port
  {59e6f790-5622-4acb-b284-9f17ea26ada4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {918b9489-abbf-46b1-acb8-4279b8602dc1}, !- Handle
  {df138451-6335-4c1f-a85c-6bcd6168342b}, !- Name
  {59e6f790-5622-4acb-b284-9f17ea26ada4}, !- Source Object
  3,                                      !- Outlet Port
  {1bc5764e-d12f-4557-9209-60a0c076ab0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0f5b9477-0386-4cf3-b263-e16f572acbf2}, !- Handle
  Node 48,                                !- Name
  {45eec1c2-58dc-4887-8a05-c2982f4a948a}, !- Inlet Port
  {dc595180-a36d-46f9-a888-49063c10c99c}; !- Outlet Port

OS:Connection,
  {b7327aee-b6dd-4cf5-9959-e8bb10aa7977}, !- Handle
  {7035753b-c9a2-4f60-b63a-7ad3abfc47e1}, !- Name
  {6772b595-60b0-46e4-9097-bbe834902837}, !- Source Object
  3,                                      !- Outlet Port
  {fe0b72c1-0172-4895-93c3-bb8cbea156b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45eec1c2-58dc-4887-8a05-c2982f4a948a}, !- Handle
  {5f3854f6-7fd2-4459-832f-b3c3a6e1692a}, !- Name
  {fe0b72c1-0172-4895-93c3-bb8cbea156b4}, !- Source Object
  6,                                      !- Outlet Port
  {0f5b9477-0386-4cf3-b263-e16f572acbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba1287eb-98ab-4e31-8dc9-53e7d441a1d7}, !- Handle
  Node 50,                                !- Name
  {0972a313-86cb-4440-ab86-35a7d97ff17a}, !- Inlet Port
  {2f0740e0-58c8-4189-9b81-9e83a5850cea}; !- Outlet Port

OS:Connection,
  {dc595180-a36d-46f9-a888-49063c10c99c}, !- Handle
  {d2bacac2-ca54-4d52-b0e0-b9c64c976417}, !- Name
  {0f5b9477-0386-4cf3-b263-e16f572acbf2}, !- Source Object
  3,                                      !- Outlet Port
  {4165ad7b-faa4-4073-8097-83640c38c13a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0972a313-86cb-4440-ab86-35a7d97ff17a}, !- Handle
  {918170b2-f9ef-4ae6-b848-7bf98b72244d}, !- Name
  {4165ad7b-faa4-4073-8097-83640c38c13a}, !- Source Object
  13,                                     !- Outlet Port
  {ba1287eb-98ab-4e31-8dc9-53e7d441a1d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f0740e0-58c8-4189-9b81-9e83a5850cea}, !- Handle
  {0ebd0c5f-76be-47e9-915c-7d57c7a9803c}, !- Name
  {ba1287eb-98ab-4e31-8dc9-53e7d441a1d7}, !- Source Object
  3,                                      !- Outlet Port
  {501ef15e-4591-4f06-8cb7-083929f5515e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b4f25eb-5ff9-437d-b80e-ee2ad11cfe21}, !- Handle
  Node 51,                                !- Name
  {718e6e3f-d477-4f0c-9068-d9d314a1a9ea}, !- Inlet Port
  {3a5325e5-a6c2-439f-947e-3106bf9a0343}; !- Outlet Port

OS:Connection,
  {718e6e3f-d477-4f0c-9068-d9d314a1a9ea}, !- Handle
  {f48aebc9-6d8e-4dca-9de3-078bc7bb2d50}, !- Name
  {501ef15e-4591-4f06-8cb7-083929f5515e}, !- Source Object
  7,                                      !- Outlet Port
  {9b4f25eb-5ff9-437d-b80e-ee2ad11cfe21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5325e5-a6c2-439f-947e-3106bf9a0343}, !- Handle
  {5341d3d3-00a2-47bd-8fcc-90526b8234fc}, !- Name
  {9b4f25eb-5ff9-437d-b80e-ee2ad11cfe21}, !- Source Object
  3,                                      !- Outlet Port
  {4165ad7b-faa4-4073-8097-83640c38c13a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {81053919-b1da-4c24-8ab9-be8cfadbb25b}, !- Handle
  {7f64d7df-0e96-4013-b558-686dee6d2dec}, !- Name
  {4165ad7b-faa4-4073-8097-83640c38c13a}, !- Source Object
  15,                                     !- Outlet Port
  {6c1d0432-ef7d-4577-bdfb-5ee8597a3239}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {22cfa2d9-4c51-4d2b-bc67-47904b382402}, !- Handle
  DOAS NoneHWCHWHWVV,                     !- Name
  ,                                       !- Controller List Name
  {e1f68ce8-925b-485e-9a44-13d6b7897741}, !- Availability Schedule
  {2fa6df56-b418-4cdd-80b3-a830b3861e69}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {250e3c89-f615-493e-bc74-1fbd9481e121}, !- Supply Side Inlet Node Name
  {5a16661a-d6f1-485e-8752-6dce1b43233f}, !- Demand Side Outlet Node Name
  {1f1d97fc-701d-49ae-bc76-f38380d5b21d}, !- Demand Side Inlet Node A
  {9a0e9e20-a289-45e2-adaf-34661bcbd947}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {45b6fe3b-de18-47c4-a210-04c057f2d854}, !- Demand Mixer Name
  {4631c86c-582c-4f78-bf7b-6625044aa61d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {034da610-0180-4d1a-b3a3-5ee115df39eb}, !- Handle
  Node 49,                                !- Name
  {250e3c89-f615-493e-bc74-1fbd9481e121}, !- Inlet Port
  {1cf7f1af-b76a-40dd-a258-b8db5eb58d69}; !- Outlet Port

OS:Node,
  {f39a61b1-f056-4f77-bfb2-fd26b1f47e5f}, !- Handle
  Node 52,                                !- Name
  {b3b3cd24-f0f8-4997-b5f1-c92da5b4882a}, !- Inlet Port
  {9a0e9e20-a289-45e2-adaf-34661bcbd947}; !- Outlet Port

OS:Connection,
  {250e3c89-f615-493e-bc74-1fbd9481e121}, !- Handle
  {1a19a124-21fd-45b8-827c-7a98f103ba00}, !- Name
  {22cfa2d9-4c51-4d2b-bc67-47904b382402}, !- Source Object
  8,                                      !- Outlet Port
  {034da610-0180-4d1a-b3a3-5ee115df39eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a0e9e20-a289-45e2-adaf-34661bcbd947}, !- Handle
  {23662533-bf1f-4904-abcc-dc68ae657742}, !- Name
  {f39a61b1-f056-4f77-bfb2-fd26b1f47e5f}, !- Source Object
  3,                                      !- Outlet Port
  {22cfa2d9-4c51-4d2b-bc67-47904b382402}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {51c02986-e016-4360-a466-690c28f2a187}, !- Handle
  Node 53,                                !- Name
  {1f1d97fc-701d-49ae-bc76-f38380d5b21d}, !- Inlet Port
  {4340d6c6-5a54-428a-9d85-88ce4b132d95}; !- Outlet Port

OS:Node,
  {4e26cbcc-e234-4a46-aa52-004d0844aa4e}, !- Handle
  Node 54,                                !- Name
  {2b796b54-2e63-44f0-bd1c-114bf5046123}, !- Inlet Port
  {5a16661a-d6f1-485e-8752-6dce1b43233f}; !- Outlet Port

OS:Node,
  {194a6e79-fddf-4802-b8c4-2bf530180194}, !- Handle
  Node 55,                                !- Name
  {12390c92-29f7-4655-ab7b-0f1034b7f109}, !- Inlet Port
  {e3c52238-7fb4-440c-82a5-8dc614c9ea29}; !- Outlet Port

OS:Connection,
  {1f1d97fc-701d-49ae-bc76-f38380d5b21d}, !- Handle
  {0ab9ccb4-e161-44dd-b104-d50611cf46b0}, !- Name
  {22cfa2d9-4c51-4d2b-bc67-47904b382402}, !- Source Object
  10,                                     !- Outlet Port
  {51c02986-e016-4360-a466-690c28f2a187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a16661a-d6f1-485e-8752-6dce1b43233f}, !- Handle
  {03a41922-0881-4b1b-8160-dcc2c54b009c}, !- Name
  {4e26cbcc-e234-4a46-aa52-004d0844aa4e}, !- Source Object
  3,                                      !- Outlet Port
  {22cfa2d9-4c51-4d2b-bc67-47904b382402}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4631c86c-582c-4f78-bf7b-6625044aa61d}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {4340d6c6-5a54-428a-9d85-88ce4b132d95}, !- Inlet Node Name
  {677bf8a9-0233-40d5-928f-038fbbf0615e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {45b6fe3b-de18-47c4-a210-04c057f2d854}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {2b796b54-2e63-44f0-bd1c-114bf5046123}, !- Outlet Node Name
  {cd34e0bd-7358-4e61-8715-62bd0a546439}; !- Inlet Node Name 1

OS:Connection,
  {4340d6c6-5a54-428a-9d85-88ce4b132d95}, !- Handle
  {a949f82d-97a1-4f64-a52e-db603e904c4c}, !- Name
  {51c02986-e016-4360-a466-690c28f2a187}, !- Source Object
  3,                                      !- Outlet Port
  {4631c86c-582c-4f78-bf7b-6625044aa61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b796b54-2e63-44f0-bd1c-114bf5046123}, !- Handle
  {8a378915-e51e-4699-8468-e7ea7344d0b3}, !- Name
  {45b6fe3b-de18-47c4-a210-04c057f2d854}, !- Source Object
  2,                                      !- Outlet Port
  {4e26cbcc-e234-4a46-aa52-004d0844aa4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {957d5dcd-6c41-4d40-abd8-f8562320362c}, !- Handle
  {22cfa2d9-4c51-4d2b-bc67-47904b382402}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  4,                                      !- Preheat Design Temperature {C}
  0.005,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.777778,                              !- Central Cooling Design Supply Air Temperature {C}
  15.555556,                              !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.005,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2fa6df56-b418-4cdd-80b3-a830b3861e69}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:AdditionalProperties,
  {daab14e3-f269-4335-8d1e-87721235c6c7}, !- Handle
  {22cfa2d9-4c51-4d2b-bc67-47904b382402}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0952,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280918;                                 !- Feature Value 2

OS:Controller:OutdoorAir,
  {e99278f7-b03c-4a49-bdb4-80c6ed434c85}, !- Handle
  DOAS NoneHWCHWHWVV Controller Outdoor Air, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {41b91d6d-2be3-490b-a435-abfb2bcbdc22}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {41b91d6d-2be3-490b-a435-abfb2bcbdc22}, !- Handle
  DOAS NoneHWCHWHWVV Controller Mechanical Ventilation, !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cd4e38d0-7ab9-4047-9208-64ada92cab4c}, !- Handle
  DOAS NoneHWCHWHWVV Outdoor Air System,  !- Name
  {e99278f7-b03c-4a49-bdb4-80c6ed434c85}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2276b6d4-f4f2-4b6a-b558-be329e85ecbe}, !- Mixed Air Node Name
  {9e556f76-2eec-44bc-bf7b-3579d063ceb3}, !- Outdoor Air Stream Node Name
  {82149e02-c98d-484f-b706-76b2447faa63}, !- Relief Air Stream Node Name
  {1cf7f1af-b76a-40dd-a258-b8db5eb58d69}; !- Return Air Stream Node Name

OS:Node,
  {c8c902dd-bec5-4e40-9c94-cdb68d35c946}, !- Handle
  Node 56,                                !- Name
  ,                                       !- Inlet Port
  {d2dfa689-38f0-42e0-8914-3251e11c677f}; !- Outlet Port

OS:Node,
  {641e3359-12b4-4b41-a180-ab769d89362f}, !- Handle
  Node 57,                                !- Name
  {82149e02-c98d-484f-b706-76b2447faa63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82149e02-c98d-484f-b706-76b2447faa63}, !- Handle
  {602ed892-67d2-4915-a006-a8c4633b1455}, !- Name
  {cd4e38d0-7ab9-4047-9208-64ada92cab4c}, !- Source Object
  7,                                      !- Outlet Port
  {641e3359-12b4-4b41-a180-ab769d89362f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {183be53b-9455-4298-8531-f5f27f8ba6f4}, !- Handle
  DOAS NoneHWCHWHWVV Supply Fan,          !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  996,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.94,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {aaa70f85-fc28-4799-afc7-ff45554ba704}, !- Air Inlet Node Name
  {b3b3cd24-f0f8-4997-b5f1-c92da5b4882a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AdditionalProperties,
  {6d1e6f7f-1b3f-4c59-b0b3-69cd5169af21}, !- Handle
  {183be53b-9455-4298-8531-f5f27f8ba6f4}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280918;                                 !- Feature Value 1

OS:Coil:Heating:Water,
  {ba936597-32cb-4476-956c-67e55532f525}, !- Handle
  DOAS NoneHWCHWHWVV Heating Coil,        !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e8748885-4c5a-41a8-9a8d-6b0bbf442d3a}, !- Water Inlet Node Name
  {2d3b1a58-cee6-4f53-bc8f-a3718b270dc7}, !- Water Outlet Node Name
  {fc86562b-188f-4f5c-baff-5818915e535b}, !- Air Inlet Node Name
  {b59d1c98-2e0e-4e68-84aa-bc516a2434fb}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60,                                     !- Rated Inlet Water Temperature {C}
  4,                                      !- Rated Inlet Air Temperature {C}
  43.3333333,                             !- Rated Outlet Water Temperature {C}
  15.555556,                              !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AdditionalProperties,
  {dc48bf51-9611-4ead-b3d2-a56fbe6df5b1}, !- Handle
  {ba936597-32cb-4476-956c-67e55532f525}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280918,                                 !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  primary_heating;                        !- Feature Value 2

OS:Coil:Cooling:Water,
  {2a3d2ae5-8c87-4d8a-b145-278c0b383e2e}, !- Handle
  DOAS NoneHWCHWHWVV Cooling Coil,        !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3245e966-90f0-444e-b0db-50f63d5d3b7c}, !- Water Inlet Node Name
  {a1ab730b-528d-4695-9a38-b57e4e3ede39}, !- Water Outlet Node Name
  {c4ec3acb-c83c-4d3c-9aa8-92dde0efd33f}, !- Air Inlet Node Name
  {ad45f67d-2d02-445b-8cc5-1b8e75daf2dc}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:AdditionalProperties,
  {d29c9efa-0a1f-49b5-88bf-fd48c11bad01}, !- Handle
  {2a3d2ae5-8c87-4d8a-b145-278c0b383e2e}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280918,                                 !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  primary_cooling;                        !- Feature Value 2

OS:Coil:Heating:Water,
  {baded3c5-73de-4c0d-8e80-a3c9230378bf}, !- Handle
  DOAS NoneHWCHWHWVV Preheat Coil,        !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e16e47aa-c6ad-48a3-887f-0b6f05d149d1}, !- Water Inlet Node Name
  {7d4539d4-b256-4a85-b3d3-df24706b643e}, !- Water Outlet Node Name
  {d2dfa689-38f0-42e0-8914-3251e11c677f}, !- Air Inlet Node Name
  {ff27d6d9-f81c-4853-9c3e-f407a913496e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60,                                     !- Rated Inlet Water Temperature {C}
  -17.4,                                  !- Rated Inlet Air Temperature {C}
  43.3333333,                             !- Rated Outlet Water Temperature {C}
  4,                                      !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AdditionalProperties,
  {6254ea7b-766a-442e-9d97-0c1e02a012e5}, !- Handle
  {baded3c5-73de-4c0d-8e80-a3c9230378bf}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280918,                                 !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  preheat;                                !- Feature Value 2

OS:Schedule:Constant,
  {c36e92f8-de88-4f3d-b330-a47c0225e71a}, !- Handle
  Schedule Constant 3,                    !- Name
  {152a24c6-4409-42e4-bfa0-c5c59a1db010}, !- Schedule Type Limits Name
  4;                                      !- Value

OS:SetpointManager:Scheduled,
  {c19228e7-c76e-48bd-ba52-271997a9e978}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {c36e92f8-de88-4f3d-b330-a47c0225e71a}, !- Schedule Name
  {3d20383d-00d9-4bf1-bade-628a7eaaf4d4}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {1c9b211d-eaa5-4dce-9298-f27e69550e10}, !- Handle
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule, !- Name
  {152a24c6-4409-42e4-bfa0-c5c59a1db010}, !- Schedule Type Limits Name
  {ff2a53b7-ffb2-47da-a6b1-ba4f669eb912}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff2a53b7-ffb2-47da-a6b1-ba4f669eb912}, !- Handle
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Default, !- Name
  {152a24c6-4409-42e4-bfa0-c5c59a1db010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.777778;                              !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4bbb77b2-e85a-4917-9382-86091dc6f529}, !- Handle
  DOAS NoneHWCHWHWVV Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {1c9b211d-eaa5-4dce-9298-f27e69550e10}, !- Schedule Name
  {f39a61b1-f056-4f77-bfb2-fd26b1f47e5f}; !- Setpoint Node or NodeList Name

OS:Connection,
  {b3b3cd24-f0f8-4997-b5f1-c92da5b4882a}, !- Handle
  {b382623f-4d2f-4dff-9abe-ee0b921bce8a}, !- Name
  {183be53b-9455-4298-8531-f5f27f8ba6f4}, !- Source Object
  17,                                     !- Outlet Port
  {f39a61b1-f056-4f77-bfb2-fd26b1f47e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {181276b1-6a1b-4c7d-9749-9a258e179c61}, !- Handle
  Node 58,                                !- Name
  {b59d1c98-2e0e-4e68-84aa-bc516a2434fb}, !- Inlet Port
  {aaa70f85-fc28-4799-afc7-ff45554ba704}; !- Outlet Port

OS:Connection,
  {b59d1c98-2e0e-4e68-84aa-bc516a2434fb}, !- Handle
  {bd0c9a76-fdfe-4163-b4af-2730447b60ce}, !- Name
  {ba936597-32cb-4476-956c-67e55532f525}, !- Source Object
  8,                                      !- Outlet Port
  {181276b1-6a1b-4c7d-9749-9a258e179c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaa70f85-fc28-4799-afc7-ff45554ba704}, !- Handle
  {a42c0ea0-8b39-4d44-9f9c-c575233e843d}, !- Name
  {181276b1-6a1b-4c7d-9749-9a258e179c61}, !- Source Object
  3,                                      !- Outlet Port
  {183be53b-9455-4298-8531-f5f27f8ba6f4}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {debb4546-0a8e-47ca-a288-e80157460830}, !- Handle
  Node 59,                                !- Name
  {ad45f67d-2d02-445b-8cc5-1b8e75daf2dc}, !- Inlet Port
  {fc86562b-188f-4f5c-baff-5818915e535b}; !- Outlet Port

OS:Connection,
  {ad45f67d-2d02-445b-8cc5-1b8e75daf2dc}, !- Handle
  {f2415878-16cc-49c3-9dea-92321a709e2e}, !- Name
  {2a3d2ae5-8c87-4d8a-b145-278c0b383e2e}, !- Source Object
  13,                                     !- Outlet Port
  {debb4546-0a8e-47ca-a288-e80157460830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc86562b-188f-4f5c-baff-5818915e535b}, !- Handle
  {2e1a42c2-3bde-4ec0-854e-795cc07d84ac}, !- Name
  {debb4546-0a8e-47ca-a288-e80157460830}, !- Source Object
  3,                                      !- Outlet Port
  {ba936597-32cb-4476-956c-67e55532f525}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ddb62279-6691-4c27-997f-77901c87bea0}, !- Handle
  Node 60,                                !- Name
  {2276b6d4-f4f2-4b6a-b558-be329e85ecbe}, !- Inlet Port
  {c4ec3acb-c83c-4d3c-9aa8-92dde0efd33f}; !- Outlet Port

OS:Connection,
  {1cf7f1af-b76a-40dd-a258-b8db5eb58d69}, !- Handle
  {91bb18da-c591-476e-83fa-de1ad47fc07e}, !- Name
  {034da610-0180-4d1a-b3a3-5ee115df39eb}, !- Source Object
  3,                                      !- Outlet Port
  {cd4e38d0-7ab9-4047-9208-64ada92cab4c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2276b6d4-f4f2-4b6a-b558-be329e85ecbe}, !- Handle
  {7a1432c6-4e2c-49eb-ac09-d91757335f5f}, !- Name
  {cd4e38d0-7ab9-4047-9208-64ada92cab4c}, !- Source Object
  5,                                      !- Outlet Port
  {ddb62279-6691-4c27-997f-77901c87bea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ec3acb-c83c-4d3c-9aa8-92dde0efd33f}, !- Handle
  {028b09da-2a5e-4379-a6f4-83586e802e21}, !- Name
  {ddb62279-6691-4c27-997f-77901c87bea0}, !- Source Object
  3,                                      !- Outlet Port
  {2a3d2ae5-8c87-4d8a-b145-278c0b383e2e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3d20383d-00d9-4bf1-bade-628a7eaaf4d4}, !- Handle
  Node 61,                                !- Name
  {ff27d6d9-f81c-4853-9c3e-f407a913496e}, !- Inlet Port
  {9e556f76-2eec-44bc-bf7b-3579d063ceb3}; !- Outlet Port

OS:Connection,
  {9e556f76-2eec-44bc-bf7b-3579d063ceb3}, !- Handle
  {98ec3077-90f9-48e5-8c3c-8dcd46ab18fb}, !- Name
  {3d20383d-00d9-4bf1-bade-628a7eaaf4d4}, !- Source Object
  3,                                      !- Outlet Port
  {cd4e38d0-7ab9-4047-9208-64ada92cab4c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d2dfa689-38f0-42e0-8914-3251e11c677f}, !- Handle
  {6b4daf7f-05e3-4222-a316-7d8763162d07}, !- Name
  {c8c902dd-bec5-4e40-9c94-cdb68d35c946}, !- Source Object
  3,                                      !- Outlet Port
  {baded3c5-73de-4c0d-8e80-a3c9230378bf}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ff27d6d9-f81c-4853-9c3e-f407a913496e}, !- Handle
  {30ebb24c-f60b-474b-b488-5a2591ad0ecc}, !- Name
  {baded3c5-73de-4c0d-8e80-a3c9230378bf}, !- Source Object
  8,                                      !- Outlet Port
  {3d20383d-00d9-4bf1-bade-628a7eaaf4d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1ade455e-abd3-4ce8-9567-5b2df52a3b9f}, !- Handle
  VAV Box Hot Water-1 Heating Coil,       !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dbaf26d6-063d-4652-97b5-e0eb9104d5ea}, !- Water Inlet Node Name
  {0db6adfe-8e50-4e3e-b77a-d202b1b308f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60,                                     !- Rated Inlet Water Temperature {C}
  12.777778,                              !- Rated Inlet Air Temperature {C}
  43.3333333,                             !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AdditionalProperties,
  {0e641adc-7cfe-4e6e-a94b-4f05ebba3eb0}, !- Handle
  {1ade455e-abd3-4ce8-9567-5b2df52a3b9f}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280595-1,                               !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  primary_heating;                        !- Feature Value 2

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {50decdb2-54e5-4dfe-928c-6e7737eb1af4}, !- Handle
  VAV Box Hot Water-1 1,                  !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  {7c0bf089-c888-4602-a99a-bf700fe9f699}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1ade455e-abd3-4ce8-9567-5b2df52a3b9f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c98f4b5a-a9d2-47b2-8e71-6cc905bd9bcb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:AdditionalProperties,
  {51ef50b1-d81a-4437-b910-a4431c4ba76b}, !- Handle
  {50decdb2-54e5-4dfe-928c-6e7737eb1af4}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0959,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280595-1;                               !- Feature Value 2

OS:Coil:Heating:Electric,
  {3fd80e6e-95e6-4a45-bdb8-45913dc368ff}, !- Handle
  VAV Box Electric-1 Heating Coil,        !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AdditionalProperties,
  {cf78fe68-596e-4024-b2d9-b063424f1025}, !- Handle
  {3fd80e6e-95e6-4a45-bdb8-45913dc368ff}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280066-1,                               !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  primary_heating;                        !- Feature Value 2

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5df283cc-b5a7-4cbd-9669-d825c0ff8b46}, !- Handle
  VAV Box Electric-1 1,                   !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  {5589c78f-6284-404e-9f4c-fab676e0e2ce}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3fd80e6e-95e6-4a45-bdb8-45913dc368ff}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {807c9a91-9c9a-4da6-9a37-f6a3a77d086c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:AdditionalProperties,
  {9bc30f91-b8fe-4fe1-82c6-894968ae6ce1}, !- Handle
  {5df283cc-b5a7-4cbd-9669-d825c0ff8b46}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0962,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280066-1;                               !- Feature Value 2

OS:Coil:Heating:Gas,
  {f232aec5-94e8-4920-ab8f-fcba4ddc2fd2}, !- Handle
  VAV Box Furnace-1 Heating Coil,         !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AdditionalProperties,
  {c984ecee-d9da-4f97-85e4-4b4ab0807bf7}, !- Handle
  {f232aec5-94e8-4920-ab8f-fcba4ddc2fd2}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280593-1,                               !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  primary_heating;                        !- Feature Value 2

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8f5326f1-c0e7-4c80-9e31-25803abc12f0}, !- Handle
  VAV Box Furnace-1 1,                    !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  {94ee65f6-3030-497d-a1d2-52e5b2b5e4d5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f232aec5-94e8-4920-ab8f-fcba4ddc2fd2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {971b0fa5-9d51-4927-903e-fbaf6196f80b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:AdditionalProperties,
  {45a478db-a0f0-4108-b733-d3440d7e2e8e}, !- Handle
  {8f5326f1-c0e7-4c80-9e31-25803abc12f0}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0964,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280593-1;                               !- Feature Value 2

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {2b46ac60-b81f-47d4-9965-8d82713713c3}, !- Handle
  VAV Box No Reheat-1 1,                  !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  {12390c92-29f7-4655-ab7b-0f1034b7f109}, !- Air Outlet Node Name
  {e0a3fae9-5bbe-40a2-8573-6f036c9063eb}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Yes;                                    !- Control For Outdoor Air

OS:AdditionalProperties,
  {40aa36f5-28f5-4a3f-97cb-39de28acfae0}, !- Handle
  {2b46ac60-b81f-47d4-9965-8d82713713c3}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0966,                                !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280699-1;                               !- Feature Value 2

OS:Coil:Heating:Electric,
  {478ccd80-607c-4866-aa47-d868320339ff}, !- Handle
  PTAC Elec-1 Heating Coil,               !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AdditionalProperties,
  {de4dacdc-27db-4d5d-8d93-b5cb433a4bde}, !- Handle
  {478ccd80-607c-4866-aa47-d868320339ff}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280066-1x,                              !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  primary_heating;                        !- Feature Value 2

OS:Fan:ConstantVolume,
  {aabd2b44-e4ee-4eeb-92e5-ae97dd1700d5}, !- Handle
  PTAC Elec-1 + Fan,                      !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AdditionalProperties,
  {0347c701-5206-4a0a-a37b-77a343c98bc3}, !- Handle
  {aabd2b44-e4ee-4eeb-92e5-ae97dd1700d5}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280066-1x;                              !- Feature Value 1

OS:Coil:Cooling:DX:SingleSpeed,
  {cfefcac1-e68e-42ca-b3f7-9963af0b976c}, !- Handle
  PTAC Elec-1 + Cooling Coil,             !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca70f57d-83d6-47e6-8888-0f2918fdc668}, !- Total Cooling Capacity Function of Temperature Curve Name
  {87be4a79-0415-45e6-8b4e-af35a2ce32c6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03637e68-8e42-4425-a16d-17e8935658f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {30035692-9362-4700-81d7-97f1d7cd6a5d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {83e9f1b7-dda6-4c02-afb7-eb0248948346}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ca70f57d-83d6-47e6-8888-0f2918fdc668}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {87be4a79-0415-45e6-8b4e-af35a2ce32c6}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {03637e68-8e42-4425-a16d-17e8935658f2}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {30035692-9362-4700-81d7-97f1d7cd6a5d}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {83e9f1b7-dda6-4c02-afb7-eb0248948346}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {03e8abc9-7455-4a6e-bab0-0a417690024e}, !- Handle
  {cfefcac1-e68e-42ca-b3f7-9963af0b976c}, !- Object Name
  system_cad_object_id,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  280066-1x,                              !- Feature Value 1
  coil_type,                              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  primary_cooling;                        !- Feature Value 2

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6f2bfbc7-a3a3-476b-86d2-ffa972a3d120}, !- Handle
  PTAC Elec-1,                            !- Name
  {3086f145-3a96-4712-a44b-d2251a074a37}, !- Availability Schedule Name
  {3bced75b-eca2-4cab-8b46-a7224e31b1ef}, !- Air Inlet Node Name
  {9738978f-8a5a-4ed0-b803-67ad5a2756bf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aabd2b44-e4ee-4eeb-92e5-ae97dd1700d5}, !- Supply Air Fan Name
  {478ccd80-607c-4866-aa47-d868320339ff}, !- Heating Coil Name
  {cfefcac1-e68e-42ca-b3f7-9963af0b976c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:AdditionalProperties,
  {9a37f9a6-de49-4e9c-943a-7be7f79ef566}, !- Handle
  {6f2bfbc7-a3a3-476b-86d2-ffa972a3d120}, !- Object Name
  id,                                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  aim0939x,                               !- Feature Value 1
  CADObjectId,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  280066-1x;                              !- Feature Value 2

OS:Node,
  {928345f8-3c45-47a8-8345-70b41a7ab57e}, !- Handle
  Node 62,                                !- Name
  {0db6adfe-8e50-4e3e-b77a-d202b1b308f6}, !- Inlet Port
  {d0b97ece-fd6c-4636-a9b6-7ce678c056f2}; !- Outlet Port

OS:Connection,
  {dbaf26d6-063d-4652-97b5-e0eb9104d5ea}, !- Handle
  {9e7f19de-0209-41e4-a610-13a0508b829e}, !- Name
  {fd409c24-38c6-4e56-90d0-07661e708aae}, !- Source Object
  3,                                      !- Outlet Port
  {1ade455e-abd3-4ce8-9567-5b2df52a3b9f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0db6adfe-8e50-4e3e-b77a-d202b1b308f6}, !- Handle
  {98cf00bd-477a-48fb-9701-b8599d302ab3}, !- Name
  {1ade455e-abd3-4ce8-9567-5b2df52a3b9f}, !- Source Object
  6,                                      !- Outlet Port
  {928345f8-3c45-47a8-8345-70b41a7ab57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b97ece-fd6c-4636-a9b6-7ce678c056f2}, !- Handle
  {1b5422e7-73ef-4158-8d84-9ac22ff6a1ff}, !- Name
  {928345f8-3c45-47a8-8345-70b41a7ab57e}, !- Source Object
  3,                                      !- Outlet Port
  {22461fb7-88da-41bf-b840-05a112048871}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a080fd3-5f97-43a6-97ad-f40427ac9ccc}, !- Handle
  Node 63,                                !- Name
  {48e27495-f198-4c6e-9ce7-8c2310d19c09}, !- Inlet Port
  {13ff52fc-d640-49a0-9fed-aa1db5d968fe}; !- Outlet Port

OS:Connection,
  {0f060b17-0646-4164-93a6-22a5c5ecb610}, !- Handle
  {59f79b5d-0fd0-428f-912e-5eaa3ac22cbb}, !- Name
  {d8f30caa-c293-4450-8d3f-f32ad3361441}, !- Source Object
  3,                                      !- Outlet Port
  {b8af3ce5-d3bc-4e27-9e56-30674f2a7b40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48e27495-f198-4c6e-9ce7-8c2310d19c09}, !- Handle
  {4b17a8e0-de43-48fd-833d-d1f32c79117d}, !- Name
  {53bde444-fdb1-477d-ad9c-c1b71408ccc8}, !- Source Object
  3,                                      !- Outlet Port
  {2a080fd3-5f97-43a6-97ad-f40427ac9ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ff52fc-d640-49a0-9fed-aa1db5d968fe}, !- Handle
  {5e088369-abf4-47a9-8604-3ed33c5c4c03}, !- Name
  {2a080fd3-5f97-43a6-97ad-f40427ac9ccc}, !- Source Object
  3,                                      !- Outlet Port
  {b51a8824-0369-4325-9123-9777f5e553e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {65ce9d56-7379-4854-9062-1dab8c88a20b}, !- Handle
  Node 64,                                !- Name
  {5155a6bb-3683-4f47-ad71-b7a6af577da2}, !- Inlet Port
  {7c0bf089-c888-4602-a99a-bf700fe9f699}; !- Outlet Port

OS:Connection,
  {5155a6bb-3683-4f47-ad71-b7a6af577da2}, !- Handle
  {c30d2ebb-cba4-4ae4-b2d4-e71803698a99}, !- Name
  {5260c9a1-7148-4e5c-b515-c8c751d391fd}, !- Source Object
  3,                                      !- Outlet Port
  {65ce9d56-7379-4854-9062-1dab8c88a20b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0bf089-c888-4602-a99a-bf700fe9f699}, !- Handle
  {c898cddf-6f6c-42c5-9bd3-eb13915f583b}, !- Name
  {65ce9d56-7379-4854-9062-1dab8c88a20b}, !- Source Object
  3,                                      !- Outlet Port
  {50decdb2-54e5-4dfe-928c-6e7737eb1af4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c98f4b5a-a9d2-47b2-8e71-6cc905bd9bcb}, !- Handle
  {446acbf6-600b-45c0-b70d-a18e051f5594}, !- Name
  {50decdb2-54e5-4dfe-928c-6e7737eb1af4}, !- Source Object
  12,                                     !- Outlet Port
  {d8f30caa-c293-4450-8d3f-f32ad3361441}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1b7e495-8d7e-49c7-a99b-679167329695}, !- Handle
  Node 65,                                !- Name
  {b15bd029-b01d-4648-86a3-ed7278347442}, !- Inlet Port
  {09495500-4c24-4800-97d9-76e51ab8040e}; !- Outlet Port

OS:Connection,
  {04f83793-4b25-4ec5-99f2-9f217534bad6}, !- Handle
  {a62e33b4-4dbf-4f26-bbf6-9ec6388d75f6}, !- Name
  {6967588a-caa3-4daa-b4d5-a5c056217d36}, !- Source Object
  3,                                      !- Outlet Port
  {fe0a1b1a-dbd8-40b8-8bae-36c87bbad528}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b15bd029-b01d-4648-86a3-ed7278347442}, !- Handle
  {ce1a6483-2bee-41b6-a7d9-2259cdaadd83}, !- Name
  {91d7f9e3-5b80-4626-a034-81449f2c04ee}, !- Source Object
  3,                                      !- Outlet Port
  {f1b7e495-8d7e-49c7-a99b-679167329695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09495500-4c24-4800-97d9-76e51ab8040e}, !- Handle
  {4aad8fbd-cfb6-4108-a63e-37969e209e3b}, !- Name
  {f1b7e495-8d7e-49c7-a99b-679167329695}, !- Source Object
  3,                                      !- Outlet Port
  {24b20cf2-1a53-4de1-9d7e-63263bdd5b42}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {280751fb-c77e-4ea0-853b-e4b490d0de48}, !- Handle
  Node 66,                                !- Name
  {6e943aa5-04bb-4a66-b472-2653cd0b3762}, !- Inlet Port
  {5589c78f-6284-404e-9f4c-fab676e0e2ce}; !- Outlet Port

OS:Connection,
  {6e943aa5-04bb-4a66-b472-2653cd0b3762}, !- Handle
  {0c98a3a7-2e9c-4c8f-bf2e-53972dcfd297}, !- Name
  {c87f073e-0800-4926-9d1d-1cfd62258669}, !- Source Object
  3,                                      !- Outlet Port
  {280751fb-c77e-4ea0-853b-e4b490d0de48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5589c78f-6284-404e-9f4c-fab676e0e2ce}, !- Handle
  {9e0810db-203d-4eb9-9c00-c931fbae0970}, !- Name
  {280751fb-c77e-4ea0-853b-e4b490d0de48}, !- Source Object
  3,                                      !- Outlet Port
  {5df283cc-b5a7-4cbd-9669-d825c0ff8b46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {807c9a91-9c9a-4da6-9a37-f6a3a77d086c}, !- Handle
  {5a7a2518-8913-4122-8f82-f4052a5e9cd2}, !- Name
  {5df283cc-b5a7-4cbd-9669-d825c0ff8b46}, !- Source Object
  12,                                     !- Outlet Port
  {6967588a-caa3-4daa-b4d5-a5c056217d36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27dbec64-195f-4e28-b40e-9fa33dcff70e}, !- Handle
  Node 67,                                !- Name
  {a424c94a-ca76-43dc-8624-6dd787cb6fc9}, !- Inlet Port
  {0748cd5f-2ec0-48a6-9737-14a4f88dc79c}; !- Outlet Port

OS:Connection,
  {af4547b5-2a3c-4bf6-a8ac-4305d8785572}, !- Handle
  {b3572d5e-8cfe-41d3-9c82-0aebcf004d5b}, !- Name
  {98b190b0-22cf-463a-9eac-da4fb1e2572e}, !- Source Object
  3,                                      !- Outlet Port
  {b7a8078b-c570-44b9-8810-0563aa1935b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a424c94a-ca76-43dc-8624-6dd787cb6fc9}, !- Handle
  {7c108642-a98c-43c0-aedc-305d257c82b6}, !- Name
  {71abd3b3-b11e-4f46-a6dd-5749da882cb3}, !- Source Object
  3,                                      !- Outlet Port
  {27dbec64-195f-4e28-b40e-9fa33dcff70e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0748cd5f-2ec0-48a6-9737-14a4f88dc79c}, !- Handle
  {d7677deb-2c20-43cc-b647-88351d7af5d6}, !- Name
  {27dbec64-195f-4e28-b40e-9fa33dcff70e}, !- Source Object
  3,                                      !- Outlet Port
  {73310392-5af7-4794-b777-384c3f1ecf09}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59158860-703b-4736-bb97-dc8f879d9ebc}, !- Handle
  Node 68,                                !- Name
  {36913b29-7158-4720-806c-af956a70353a}, !- Inlet Port
  {94ee65f6-3030-497d-a1d2-52e5b2b5e4d5}; !- Outlet Port

OS:Connection,
  {36913b29-7158-4720-806c-af956a70353a}, !- Handle
  {a6b57749-9ac1-45bb-862a-543e5da758e9}, !- Name
  {fa11e32f-b27f-4984-9594-51ac998d3f42}, !- Source Object
  3,                                      !- Outlet Port
  {59158860-703b-4736-bb97-dc8f879d9ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ee65f6-3030-497d-a1d2-52e5b2b5e4d5}, !- Handle
  {55fe32f9-1e61-4439-890d-67a60b18a5da}, !- Name
  {59158860-703b-4736-bb97-dc8f879d9ebc}, !- Source Object
  3,                                      !- Outlet Port
  {8f5326f1-c0e7-4c80-9e31-25803abc12f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {971b0fa5-9d51-4927-903e-fbaf6196f80b}, !- Handle
  {3b4bf608-b7ac-41f3-9c64-f34982354100}, !- Name
  {8f5326f1-c0e7-4c80-9e31-25803abc12f0}, !- Source Object
  12,                                     !- Outlet Port
  {98b190b0-22cf-463a-9eac-da4fb1e2572e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {651c3d0a-22dd-4fab-9bdd-1221a85abb27}, !- Handle
  Node 69,                                !- Name
  {371073b2-8161-495c-91b5-3d86635b812c}, !- Inlet Port
  {cd34e0bd-7358-4e61-8715-62bd0a546439}; !- Outlet Port

OS:Connection,
  {e3c52238-7fb4-440c-82a5-8dc614c9ea29}, !- Handle
  {cd4e75c2-6e8b-4535-96af-14d9742a9fd9}, !- Name
  {194a6e79-fddf-4802-b8c4-2bf530180194}, !- Source Object
  3,                                      !- Outlet Port
  {e9ea10a3-61ef-49af-bb14-bacaffa626c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {371073b2-8161-495c-91b5-3d86635b812c}, !- Handle
  {12a2e9c2-a1dd-480d-ad9b-9b619c9e4a0f}, !- Name
  {e1f7d776-dff5-49ae-b44d-a8d437c1a999}, !- Source Object
  3,                                      !- Outlet Port
  {651c3d0a-22dd-4fab-9bdd-1221a85abb27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd34e0bd-7358-4e61-8715-62bd0a546439}, !- Handle
  {a022c636-ae1c-4523-8863-e979afefb6aa}, !- Name
  {651c3d0a-22dd-4fab-9bdd-1221a85abb27}, !- Source Object
  3,                                      !- Outlet Port
  {45b6fe3b-de18-47c4-a210-04c057f2d854}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {27b07dbf-218d-4cf9-9cd4-b7db63d2da90}, !- Handle
  Node 70,                                !- Name
  {677bf8a9-0233-40d5-928f-038fbbf0615e}, !- Inlet Port
  {e0a3fae9-5bbe-40a2-8573-6f036c9063eb}; !- Outlet Port

OS:Connection,
  {677bf8a9-0233-40d5-928f-038fbbf0615e}, !- Handle
  {be0cfc97-9f2a-417b-b1f4-eb5af9624660}, !- Name
  {4631c86c-582c-4f78-bf7b-6625044aa61d}, !- Source Object
  3,                                      !- Outlet Port
  {27b07dbf-218d-4cf9-9cd4-b7db63d2da90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a3fae9-5bbe-40a2-8573-6f036c9063eb}, !- Handle
  {d37f0aec-891f-426e-bce6-b961de68dd78}, !- Name
  {27b07dbf-218d-4cf9-9cd4-b7db63d2da90}, !- Source Object
  3,                                      !- Outlet Port
  {2b46ac60-b81f-47d4-9965-8d82713713c3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {12390c92-29f7-4655-ab7b-0f1034b7f109}, !- Handle
  {38c58289-fa6f-4699-a930-45894ecb366a}, !- Name
  {2b46ac60-b81f-47d4-9965-8d82713713c3}, !- Source Object
  3,                                      !- Outlet Port
  {194a6e79-fddf-4802-b8c4-2bf530180194}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40dcad41-dbcd-4317-a5df-dd3e94decf4f}, !- Handle
  Node 71,                                !- Name
  {90a0fe58-e400-4c86-b5f8-d43b33a9471e}, !- Inlet Port
  {3bced75b-eca2-4cab-8b46-a7224e31b1ef}; !- Outlet Port

OS:Connection,
  {90a0fe58-e400-4c86-b5f8-d43b33a9471e}, !- Handle
  {8166034b-8918-4b13-8577-f064cfa432d1}, !- Name
  {874a7294-ae2b-4cd8-8a15-000d7405a1c0}, !- Source Object
  3,                                      !- Outlet Port
  {40dcad41-dbcd-4317-a5df-dd3e94decf4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bced75b-eca2-4cab-8b46-a7224e31b1ef}, !- Handle
  {e0424a5c-d735-483c-b0b2-2e1b95229d81}, !- Name
  {40dcad41-dbcd-4317-a5df-dd3e94decf4f}, !- Source Object
  3,                                      !- Outlet Port
  {6f2bfbc7-a3a3-476b-86d2-ffa972a3d120}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e72a019-4a72-482a-8e48-809e8de65948}, !- Handle
  Node 72,                                !- Name
  {9738978f-8a5a-4ed0-b803-67ad5a2756bf}, !- Inlet Port
  {e3851d63-0cf5-47f6-ad31-efc0a1538d43}; !- Outlet Port

OS:Connection,
  {e3851d63-0cf5-47f6-ad31-efc0a1538d43}, !- Handle
  {104b9b17-00f3-4b8b-8668-b8efd0bf87fa}, !- Name
  {7e72a019-4a72-482a-8e48-809e8de65948}, !- Source Object
  3,                                      !- Outlet Port
  {e9ea10a3-61ef-49af-bb14-bacaffa626c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9738978f-8a5a-4ed0-b803-67ad5a2756bf}, !- Handle
  {b7186f1d-10f7-4547-8aec-26089f63b7c4}, !- Name
  {6f2bfbc7-a3a3-476b-86d2-ffa972a3d120}, !- Source Object
  4,                                      !- Outlet Port
  {7e72a019-4a72-482a-8e48-809e8de65948}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b89231e6-9f5e-4be2-8e6e-72af2a756dac}, !- Handle
  All None Occ Sch,                       !- Name
  ,                                       !- Schedule Type Limits Name
  {518b702e-4e66-452b-8330-c39671646a3b}, !- Default Day Schedule Name
  {7ad5f7ac-3dc5-44a0-8226-f49f5751dd15}, !- Summer Design Day Schedule Name
  {f8322b61-2bc9-4d9f-8894-a282211e7ef5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {518b702e-4e66-452b-8330-c39671646a3b}, !- Handle
  All None Occ Sch Default,               !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {508afe1e-ded3-4384-8835-f9e5c97de073}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8322b61-2bc9-4d9f-8894-a282211e7ef5}, !- Handle
  All None Occ Sch Winter Design Day,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43ab6800-7c58-4ec3-a965-7b8dbfb9d602}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ad5f7ac-3dc5-44a0-8226-f49f5751dd15}, !- Handle
  All None Occ Sch Summer Design Day,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d837dc0e-2781-4723-aed9-0525462bc280}, !- Handle
  All None Occ Sch Monday Rule,           !- Name
  {b89231e6-9f5e-4be2-8e6e-72af2a756dac}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {388b5527-f5d2-4b0a-b217-85628febfeb4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {388b5527-f5d2-4b0a-b217-85628febfeb4}, !- Handle
  All None Occ Sch Monday,                !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1a5f6e47-27ef-41ab-adcf-43b46e8371f0}, !- Handle
  All None Occ Sch Tuesday Rule,          !- Name
  {b89231e6-9f5e-4be2-8e6e-72af2a756dac}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f71aec9f-1997-479f-84db-bc107ef30a24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f71aec9f-1997-479f-84db-bc107ef30a24}, !- Handle
  All None Occ Sch Tuesday,               !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dfe7111a-5a45-4a4d-87bc-774951bc31d9}, !- Handle
  All None Occ Sch Wednesday Rule,        !- Name
  {b89231e6-9f5e-4be2-8e6e-72af2a756dac}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {82bab9d3-43f1-4180-9fe3-d8be3d806d3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82bab9d3-43f1-4180-9fe3-d8be3d806d3b}, !- Handle
  All None Occ Sch Wednesday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6c258b0f-0c73-436d-84eb-3d8738957512}, !- Handle
  All None Occ Sch Thursday Rule,         !- Name
  {b89231e6-9f5e-4be2-8e6e-72af2a756dac}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bec5d7d2-229c-492c-8da2-1e95dc8a3caa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {bec5d7d2-229c-492c-8da2-1e95dc8a3caa}, !- Handle
  All None Occ Sch Thursday,              !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8ce22c5b-affd-4929-90cc-0c791f8e7356}, !- Handle
  All None Occ Sch Friday Rule,           !- Name
  {b89231e6-9f5e-4be2-8e6e-72af2a756dac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {703a24ff-e29d-4280-8f5c-3278db77c597}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {703a24ff-e29d-4280-8f5c-3278db77c597}, !- Handle
  All None Occ Sch Friday,                !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ea350a5f-344b-473d-8742-cde2a7138e4a}, !- Handle
  All None Occ Sch Saturday Rule,         !- Name
  {b89231e6-9f5e-4be2-8e6e-72af2a756dac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c4019c5-2c0d-4802-b905-26f7869450c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1c4019c5-2c0d-4802-b905-26f7869450c6}, !- Handle
  All None Occ Sch Saturday,              !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d7dbb66d-f00c-4928-ae1d-df93ab70da14}, !- Handle
  All None Occ Sch Sunday Rule,           !- Name
  {b89231e6-9f5e-4be2-8e6e-72af2a756dac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6c46a20-cac0-4132-a5a3-08d1a0ce5837}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e6c46a20-cac0-4132-a5a3-08d1a0ce5837}, !- Handle
  All None Occ Sch Sunday,                !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b21cf3e-a7e5-4652-844a-a084b2c7af27}, !- Handle
  All None Occ Sch based infiltration sch, !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  {23f7c5e7-fe06-4fb8-abf4-a0653ad5bb7b}, !- Default Day Schedule Name
  {c4eebbe6-0e03-45e0-adb2-418f5826c55e}, !- Summer Design Day Schedule Name
  {9ed21a72-58fd-4bf1-8412-2f68cbddf1dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23f7c5e7-fe06-4fb8-abf4-a0653ad5bb7b}, !- Handle
  All None Occ Sch Default 1,             !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c4eebbe6-0e03-45e0-adb2-418f5826c55e}, !- Handle
  All None Occ Sch Summer Design Day 1,   !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ed21a72-58fd-4bf1-8412-2f68cbddf1dc}, !- Handle
  All None Occ Sch Winter Design Day 1,   !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3663fe13-b8b1-4297-b3f0-8f4f498f90d9}, !- Handle
  All None Occ Sch Sunday Rule 1,         !- Name
  {8b21cf3e-a7e5-4652-844a-a084b2c7af27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df6d4e54-e3f2-4e43-b492-eadc70759229}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {df6d4e54-e3f2-4e43-b492-eadc70759229}, !- Handle
  All None Occ Sch Sunday 1,              !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a62ec50-ef45-487a-8d2a-8abb4eafebb3}, !- Handle
  All None Occ Sch Saturday Rule 1,       !- Name
  {8b21cf3e-a7e5-4652-844a-a084b2c7af27}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3bf5c04-276f-43a4-80c5-9e5899cf0322}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a3bf5c04-276f-43a4-80c5-9e5899cf0322}, !- Handle
  All None Occ Sch Saturday 1,            !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f2360fe-a94f-4285-ad37-8f754555c820}, !- Handle
  All None Occ Sch Friday Rule 1,         !- Name
  {8b21cf3e-a7e5-4652-844a-a084b2c7af27}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {49491d0a-54fb-4446-b41c-21de84e3a6e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {49491d0a-54fb-4446-b41c-21de84e3a6e9}, !- Handle
  All None Occ Sch Friday 1,              !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b858d1f3-8954-4ad5-8a22-9068daf04d21}, !- Handle
  All None Occ Sch Thursday Rule 1,       !- Name
  {8b21cf3e-a7e5-4652-844a-a084b2c7af27}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {688f8975-a65b-49bf-b669-86640216e47e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {688f8975-a65b-49bf-b669-86640216e47e}, !- Handle
  All None Occ Sch Thursday 1,            !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a19dd841-026b-4420-a2ca-4e84c56570e8}, !- Handle
  All None Occ Sch Wednesday Rule 1,      !- Name
  {8b21cf3e-a7e5-4652-844a-a084b2c7af27}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {407fedd5-291b-4070-b3b8-27598c016438}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {407fedd5-291b-4070-b3b8-27598c016438}, !- Handle
  All None Occ Sch Wednesday 1,           !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a055739d-df94-40ba-a95d-d672a3f7add1}, !- Handle
  All None Occ Sch Tuesday Rule 1,        !- Name
  {8b21cf3e-a7e5-4652-844a-a084b2c7af27}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {24273688-986a-4778-ae6c-feed690e9875}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {24273688-986a-4778-ae6c-feed690e9875}, !- Handle
  All None Occ Sch Tuesday 1,             !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {614345ca-b8c5-42d4-8bbf-a5f7a1044695}, !- Handle
  All None Occ Sch Monday Rule 1,         !- Name
  {8b21cf3e-a7e5-4652-844a-a084b2c7af27}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4fb04a7b-c8dd-48c0-8f8d-fe56685157fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4fb04a7b-c8dd-48c0-8f8d-fe56685157fb}, !- Handle
  All None Occ Sch Monday 1,              !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {72d2bbd9-1ca2-4ef5-a702-9ee33280df30}, !- Handle
  EnthElecACDXElecCV Occ Sch,             !- Name
  ,                                       !- Schedule Type Limits Name
  {bad8f6a9-4f55-4a2a-8948-26b11aeabb20}, !- Default Day Schedule Name
  {1e0c3c00-2075-4ca6-b022-a575abbfc28a}, !- Summer Design Day Schedule Name
  {5a51b521-aaff-4669-a5cf-4d887e99de46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bad8f6a9-4f55-4a2a-8948-26b11aeabb20}, !- Handle
  EnthElecACDXElecCV Occ Sch Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {157ad1f4-9966-4bb7-892c-de5ad46726d1}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a51b521-aaff-4669-a5cf-4d887e99de46}, !- Handle
  EnthElecACDXElecCV Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a91622c-e6fe-456d-bab9-95168e458566}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e0c3c00-2075-4ca6-b022-a575abbfc28a}, !- Handle
  EnthElecACDXElecCV Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {800ad5d9-3eec-406a-a5a4-40172c1a293f}, !- Handle
  EnthElecACDXElecCV Occ Sch Monday Rule, !- Name
  {72d2bbd9-1ca2-4ef5-a702-9ee33280df30}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d0796331-d506-420d-bd32-c9c619fa6388}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d0796331-d506-420d-bd32-c9c619fa6388}, !- Handle
  EnthElecACDXElecCV Occ Sch Monday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a031bb35-7542-4c94-b505-938e5d280b98}, !- Handle
  EnthElecACDXElecCV Occ Sch Tuesday Rule, !- Name
  {72d2bbd9-1ca2-4ef5-a702-9ee33280df30}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {979fb9ce-91f1-48e5-82de-90619ff3800e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {979fb9ce-91f1-48e5-82de-90619ff3800e}, !- Handle
  EnthElecACDXElecCV Occ Sch Tuesday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {91d8556c-7b39-491e-95fd-ca51608fa0e2}, !- Handle
  EnthElecACDXElecCV Occ Sch Wednesday Rule, !- Name
  {72d2bbd9-1ca2-4ef5-a702-9ee33280df30}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {57661228-51dc-4f11-89ca-8f34824fa50f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57661228-51dc-4f11-89ca-8f34824fa50f}, !- Handle
  EnthElecACDXElecCV Occ Sch Wednesday,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {330bb12f-b520-4aa9-a4bc-026c20816090}, !- Handle
  EnthElecACDXElecCV Occ Sch Thursday Rule, !- Name
  {72d2bbd9-1ca2-4ef5-a702-9ee33280df30}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e0bff0a1-5f7c-479a-a419-8e6f85673b84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e0bff0a1-5f7c-479a-a419-8e6f85673b84}, !- Handle
  EnthElecACDXElecCV Occ Sch Thursday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {948f0764-e36d-4545-a0bf-76ae86b931fb}, !- Handle
  EnthElecACDXElecCV Occ Sch Friday Rule, !- Name
  {72d2bbd9-1ca2-4ef5-a702-9ee33280df30}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5753d8dc-b342-425d-8e4a-310e462dc8d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5753d8dc-b342-425d-8e4a-310e462dc8d0}, !- Handle
  EnthElecACDXElecCV Occ Sch Friday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a50fe3dc-5fd5-483e-91e1-5a0ad360c8f3}, !- Handle
  EnthElecACDXElecCV Occ Sch Saturday Rule, !- Name
  {72d2bbd9-1ca2-4ef5-a702-9ee33280df30}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {494f4444-6ecc-4e6f-a683-fda264ab0d45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {494f4444-6ecc-4e6f-a683-fda264ab0d45}, !- Handle
  EnthElecACDXElecCV Occ Sch Saturday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2c06c980-acd3-4518-8aa5-cd3fedd51bd1}, !- Handle
  EnthElecACDXElecCV Occ Sch Sunday Rule, !- Name
  {72d2bbd9-1ca2-4ef5-a702-9ee33280df30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {161e828d-045e-4a24-a0ec-de8c7d02ad93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {161e828d-045e-4a24-a0ec-de8c7d02ad93}, !- Handle
  EnthElecACDXElecCV Occ Sch Sunday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e43b8046-800d-49a5-9edc-cb44e9e9cf36}, !- Handle
  EnthElecACDXElecCV Occ Sch based infiltration sch, !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  {108e6e5a-5334-478f-bb02-0eede401c059}, !- Default Day Schedule Name
  {d0387998-f575-496d-8278-9157f6a51a81}, !- Summer Design Day Schedule Name
  {36f1eba6-6825-4082-ad3e-f8e0615f1e75}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {108e6e5a-5334-478f-bb02-0eede401c059}, !- Handle
  EnthElecACDXElecCV Occ Sch Default 1,   !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d0387998-f575-496d-8278-9157f6a51a81}, !- Handle
  EnthElecACDXElecCV Occ Sch Summer Design Day 1, !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36f1eba6-6825-4082-ad3e-f8e0615f1e75}, !- Handle
  EnthElecACDXElecCV Occ Sch Winter Design Day 1, !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {caed41b0-f55a-4839-a81a-6489caf6df91}, !- Handle
  EnthElecACDXElecCV Occ Sch Sunday Rule 1, !- Name
  {e43b8046-800d-49a5-9edc-cb44e9e9cf36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d80b291c-7804-4803-8c74-ed2b164182e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d80b291c-7804-4803-8c74-ed2b164182e6}, !- Handle
  EnthElecACDXElecCV Occ Sch Sunday 1,    !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef4da1bd-042e-4c9a-8a61-cd878d55a5f8}, !- Handle
  EnthElecACDXElecCV Occ Sch Saturday Rule 1, !- Name
  {e43b8046-800d-49a5-9edc-cb44e9e9cf36}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {467c76ec-8a91-402b-96aa-bb451b304591}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {467c76ec-8a91-402b-96aa-bb451b304591}, !- Handle
  EnthElecACDXElecCV Occ Sch Saturday 1,  !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2930abb9-8f28-4ecd-a6ec-d9cb949a4839}, !- Handle
  EnthElecACDXElecCV Occ Sch Friday Rule 1, !- Name
  {e43b8046-800d-49a5-9edc-cb44e9e9cf36}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4c5eabf0-6d0e-4e34-8f62-d8c4f1e3ffc2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4c5eabf0-6d0e-4e34-8f62-d8c4f1e3ffc2}, !- Handle
  EnthElecACDXElecCV Occ Sch Friday 1,    !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5159437e-a9fa-4bb8-a88d-78ee18ebb495}, !- Handle
  EnthElecACDXElecCV Occ Sch Thursday Rule 1, !- Name
  {e43b8046-800d-49a5-9edc-cb44e9e9cf36}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {264bba42-bffd-4f68-8953-e2a20283ae7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {264bba42-bffd-4f68-8953-e2a20283ae7a}, !- Handle
  EnthElecACDXElecCV Occ Sch Thursday 1,  !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {4671703c-1711-40da-a098-75028d066a8a}, !- Handle
  EnthElecACDXElecCV Occ Sch Wednesday Rule 1, !- Name
  {e43b8046-800d-49a5-9edc-cb44e9e9cf36}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e5d72cf2-d12e-4848-a978-953aeb2fa260}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5d72cf2-d12e-4848-a978-953aeb2fa260}, !- Handle
  EnthElecACDXElecCV Occ Sch Wednesday 1, !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5566f764-cac0-484e-839f-26ee12620a4a}, !- Handle
  EnthElecACDXElecCV Occ Sch Tuesday Rule 1, !- Name
  {e43b8046-800d-49a5-9edc-cb44e9e9cf36}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3850dd75-4399-4d59-88a2-d8c3e900dc91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3850dd75-4399-4d59-88a2-d8c3e900dc91}, !- Handle
  EnthElecACDXElecCV Occ Sch Tuesday 1,   !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {36aada47-652f-4f02-85e8-1190c1d75eee}, !- Handle
  EnthElecACDXElecCV Occ Sch Monday Rule 1, !- Name
  {e43b8046-800d-49a5-9edc-cb44e9e9cf36}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {70f18808-da14-4e44-b9f4-827a0abd2000}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {70f18808-da14-4e44-b9f4-827a0abd2000}, !- Handle
  EnthElecACDXElecCV Occ Sch Monday 1,    !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {6a424491-ff85-4533-b7ed-db08d7efc758}, !- Handle
  SensFurnACDXFurnCV Occ Sch,             !- Name
  ,                                       !- Schedule Type Limits Name
  {e217866e-ea7b-4dce-96bd-a131562e227f}, !- Default Day Schedule Name
  {0b0c10f8-5387-4fe2-b941-c5397f10cb53}, !- Summer Design Day Schedule Name
  {f253f120-eaca-4f1f-9a17-a0ba1d528f99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e217866e-ea7b-4dce-96bd-a131562e227f}, !- Handle
  SensFurnACDXFurnCV Occ Sch Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {086d2560-0f2e-4b1a-ac25-0c4a504b867d}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f253f120-eaca-4f1f-9a17-a0ba1d528f99}, !- Handle
  SensFurnACDXFurnCV Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a5d2333-6bd7-43ec-bc71-cb21a348431f}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b0c10f8-5387-4fe2-b941-c5397f10cb53}, !- Handle
  SensFurnACDXFurnCV Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2a7895a-af97-4f3a-a6be-71d11c8d475d}, !- Handle
  SensFurnACDXFurnCV Occ Sch Monday Rule, !- Name
  {6a424491-ff85-4533-b7ed-db08d7efc758}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b109c5e5-e05f-4076-b592-1a721babf43c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b109c5e5-e05f-4076-b592-1a721babf43c}, !- Handle
  SensFurnACDXFurnCV Occ Sch Monday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {715a37fe-bd4b-460f-b84e-8a5e06882016}, !- Handle
  SensFurnACDXFurnCV Occ Sch Tuesday Rule, !- Name
  {6a424491-ff85-4533-b7ed-db08d7efc758}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cb4a6a74-24d3-4665-a1d3-5042c46afa31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cb4a6a74-24d3-4665-a1d3-5042c46afa31}, !- Handle
  SensFurnACDXFurnCV Occ Sch Tuesday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8fcb84f1-5f78-49b7-a6d9-20ded9e66bce}, !- Handle
  SensFurnACDXFurnCV Occ Sch Wednesday Rule, !- Name
  {6a424491-ff85-4533-b7ed-db08d7efc758}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {04be95fa-e477-4371-99f3-b64f0c67a7bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04be95fa-e477-4371-99f3-b64f0c67a7bc}, !- Handle
  SensFurnACDXFurnCV Occ Sch Wednesday,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ede03c4-f8a0-4ecd-b4f2-c73b020b2b46}, !- Handle
  SensFurnACDXFurnCV Occ Sch Thursday Rule, !- Name
  {6a424491-ff85-4533-b7ed-db08d7efc758}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {449138de-3daf-4896-830a-6402e0bea129}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {449138de-3daf-4896-830a-6402e0bea129}, !- Handle
  SensFurnACDXFurnCV Occ Sch Thursday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {829a9b2f-6cd4-452f-aab0-20e022cf2a54}, !- Handle
  SensFurnACDXFurnCV Occ Sch Friday Rule, !- Name
  {6a424491-ff85-4533-b7ed-db08d7efc758}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e92fd304-a560-47a1-96cb-c1aa8f1ffc2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e92fd304-a560-47a1-96cb-c1aa8f1ffc2b}, !- Handle
  SensFurnACDXFurnCV Occ Sch Friday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e0dd060-3201-4606-ae89-1d7a9493a6c4}, !- Handle
  SensFurnACDXFurnCV Occ Sch Saturday Rule, !- Name
  {6a424491-ff85-4533-b7ed-db08d7efc758}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {142a931b-eec8-4b10-842d-785a860ddd91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {142a931b-eec8-4b10-842d-785a860ddd91}, !- Handle
  SensFurnACDXFurnCV Occ Sch Saturday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5317b8df-5005-427e-b338-961f026eb865}, !- Handle
  SensFurnACDXFurnCV Occ Sch Sunday Rule, !- Name
  {6a424491-ff85-4533-b7ed-db08d7efc758}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e83fa5bd-8390-4664-aa47-f4e68931109f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e83fa5bd-8390-4664-aa47-f4e68931109f}, !- Handle
  SensFurnACDXFurnCV Occ Sch Sunday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {422e9231-5a5a-463d-b340-b2b8883f63e5}, !- Handle
  SensFurnACDXFurnCV Occ Sch based infiltration sch, !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  {29fd9ae1-2407-4447-a635-0cc8d9ee4a53}, !- Default Day Schedule Name
  {c74d9284-af88-4486-b412-e14143a35589}, !- Summer Design Day Schedule Name
  {317c2735-8362-4284-90db-de13f1305d2a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29fd9ae1-2407-4447-a635-0cc8d9ee4a53}, !- Handle
  SensFurnACDXFurnCV Occ Sch Default 1,   !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c74d9284-af88-4486-b412-e14143a35589}, !- Handle
  SensFurnACDXFurnCV Occ Sch Summer Design Day 1, !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {317c2735-8362-4284-90db-de13f1305d2a}, !- Handle
  SensFurnACDXFurnCV Occ Sch Winter Design Day 1, !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {873a0270-12e5-498e-a56b-fe9f4ea7f693}, !- Handle
  SensFurnACDXFurnCV Occ Sch Sunday Rule 1, !- Name
  {422e9231-5a5a-463d-b340-b2b8883f63e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1caf04f3-bd39-4fe6-b7ac-93fc7be5c6d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1caf04f3-bd39-4fe6-b7ac-93fc7be5c6d4}, !- Handle
  SensFurnACDXFurnCV Occ Sch Sunday 1,    !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2f96879-1301-44b7-8523-e89631beddd6}, !- Handle
  SensFurnACDXFurnCV Occ Sch Saturday Rule 1, !- Name
  {422e9231-5a5a-463d-b340-b2b8883f63e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a70aad24-268b-4e41-8987-71f64a64af74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a70aad24-268b-4e41-8987-71f64a64af74}, !- Handle
  SensFurnACDXFurnCV Occ Sch Saturday 1,  !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {498bdfa7-3039-48a6-b0a5-cf10346f3b5a}, !- Handle
  SensFurnACDXFurnCV Occ Sch Friday Rule 1, !- Name
  {422e9231-5a5a-463d-b340-b2b8883f63e5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d9a11c2e-6158-4d20-9b34-074d295b417e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d9a11c2e-6158-4d20-9b34-074d295b417e}, !- Handle
  SensFurnACDXFurnCV Occ Sch Friday 1,    !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1d300f67-28e3-4ef2-84ea-2efa0947014f}, !- Handle
  SensFurnACDXFurnCV Occ Sch Thursday Rule 1, !- Name
  {422e9231-5a5a-463d-b340-b2b8883f63e5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {41a1e7f1-5e85-473b-9fff-286ea1457365}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {41a1e7f1-5e85-473b-9fff-286ea1457365}, !- Handle
  SensFurnACDXFurnCV Occ Sch Thursday 1,  !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7d0799b0-77d3-43ec-bad3-fd5aae084fbe}, !- Handle
  SensFurnACDXFurnCV Occ Sch Wednesday Rule 1, !- Name
  {422e9231-5a5a-463d-b340-b2b8883f63e5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2ab0e314-fd9e-4e90-8119-99f19720b5ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ab0e314-fd9e-4e90-8119-99f19720b5ac}, !- Handle
  SensFurnACDXFurnCV Occ Sch Wednesday 1, !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {546de602-5e1e-493c-9ae2-1653173580c6}, !- Handle
  SensFurnACDXFurnCV Occ Sch Tuesday Rule 1, !- Name
  {422e9231-5a5a-463d-b340-b2b8883f63e5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dcfdfeea-3886-4d7c-a1f1-310f0fa959d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dcfdfeea-3886-4d7c-a1f1-310f0fa959d7}, !- Handle
  SensFurnACDXFurnCV Occ Sch Tuesday 1,   !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2d3986c8-b767-4609-a2ac-08e48ad6d7e8}, !- Handle
  SensFurnACDXFurnCV Occ Sch Monday Rule 1, !- Name
  {422e9231-5a5a-463d-b340-b2b8883f63e5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d70f21a9-5554-4036-a2c2-7faa0ff16403}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d70f21a9-5554-4036-a2c2-7faa0ff16403}, !- Handle
  SensFurnACDXFurnCV Occ Sch Monday 1,    !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Node,
  {0d18b41b-7088-46cf-b281-7541cb1b5f2a}, !- Handle
  Node 73,                                !- Name
  {913ba030-f094-4778-9ee7-7cd530c66f37}, !- Inlet Port
  {e16e47aa-c6ad-48a3-887f-0b6f05d149d1}; !- Outlet Port

OS:Connection,
  {913ba030-f094-4778-9ee7-7cd530c66f37}, !- Handle
  {a10c40da-0bb8-4b33-b915-35f197e7180f}, !- Name
  {2ac829f6-b932-492e-8b48-a946e22da0ce}, !- Source Object
  4,                                      !- Outlet Port
  {0d18b41b-7088-46cf-b281-7541cb1b5f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81ecc034-3706-4254-911e-7092aa9bb301}, !- Handle
  Node 74,                                !- Name
  {7d4539d4-b256-4a85-b3d3-df24706b643e}, !- Inlet Port
  {81b5fb3c-44b9-4d56-92be-f5b1d0808984}; !- Outlet Port

OS:Connection,
  {e16e47aa-c6ad-48a3-887f-0b6f05d149d1}, !- Handle
  {fbeaffe4-fd57-475b-a7a9-c849179b1f4e}, !- Name
  {0d18b41b-7088-46cf-b281-7541cb1b5f2a}, !- Source Object
  3,                                      !- Outlet Port
  {baded3c5-73de-4c0d-8e80-a3c9230378bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7d4539d4-b256-4a85-b3d3-df24706b643e}, !- Handle
  {fee6b9b5-6722-4a82-ba43-47e3ec27a4be}, !- Name
  {baded3c5-73de-4c0d-8e80-a3c9230378bf}, !- Source Object
  6,                                      !- Outlet Port
  {81ecc034-3706-4254-911e-7092aa9bb301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81b5fb3c-44b9-4d56-92be-f5b1d0808984}, !- Handle
  {4292950f-64a0-48be-a4e7-faabdb113f1b}, !- Name
  {81ecc034-3706-4254-911e-7092aa9bb301}, !- Source Object
  3,                                      !- Outlet Port
  {22461fb7-88da-41bf-b840-05a112048871}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {11d75653-416b-4420-a188-d460ea2c04f8}, !- Handle
  Controller Water Coil 1,                !- Name
  {baded3c5-73de-4c0d-8e80-a3c9230378bf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {72a3ed9d-58a1-448c-9c44-4476f52c412f}, !- Handle
  Node 75,                                !- Name
  {a1ab730b-528d-4695-9a38-b57e4e3ede39}, !- Inlet Port
  {fc18edaa-b2c8-41b6-bd97-056d512ee3c9}; !- Outlet Port

OS:Connection,
  {3245e966-90f0-444e-b0db-50f63d5d3b7c}, !- Handle
  {4ba81b6f-8e82-42d4-acac-8deeaeb27059}, !- Name
  {7aabf13a-413c-4522-a759-c2a592a5bf43}, !- Source Object
  3,                                      !- Outlet Port
  {2a3d2ae5-8c87-4d8a-b145-278c0b383e2e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a1ab730b-528d-4695-9a38-b57e4e3ede39}, !- Handle
  {993b066b-01f2-4c56-aba5-f76a87107649}, !- Name
  {2a3d2ae5-8c87-4d8a-b145-278c0b383e2e}, !- Source Object
  11,                                     !- Outlet Port
  {72a3ed9d-58a1-448c-9c44-4476f52c412f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc18edaa-b2c8-41b6-bd97-056d512ee3c9}, !- Handle
  {42e772c4-926c-43d2-8d17-67469a9ad59a}, !- Name
  {72a3ed9d-58a1-448c-9c44-4476f52c412f}, !- Source Object
  3,                                      !- Outlet Port
  {c22a8564-fe4f-4fae-8c9a-6e4143e07501}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {248751fc-7f19-4bbc-9095-e8ff07f6e760}, !- Handle
  Controller Water Coil 2,                !- Name
  {2a3d2ae5-8c87-4d8a-b145-278c0b383e2e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {361c8eec-7e85-467f-91e6-7c5a3a3f7d21}, !- Handle
  Node 76,                                !- Name
  {856b365e-ae3a-422f-a8c7-97893474a56d}, !- Inlet Port
  {e8748885-4c5a-41a8-9a8d-6b0bbf442d3a}; !- Outlet Port

OS:Connection,
  {856b365e-ae3a-422f-a8c7-97893474a56d}, !- Handle
  {13b72c39-cd0f-4eca-888b-d9a4b4785428}, !- Name
  {2ac829f6-b932-492e-8b48-a946e22da0ce}, !- Source Object
  5,                                      !- Outlet Port
  {361c8eec-7e85-467f-91e6-7c5a3a3f7d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fc5fdb0-ed2b-448e-a2e2-6f116d2f7297}, !- Handle
  Node 77,                                !- Name
  {2d3b1a58-cee6-4f53-bc8f-a3718b270dc7}, !- Inlet Port
  {c40e44d6-c16b-4eba-a8ca-4f9e16dbcfbb}; !- Outlet Port

OS:Connection,
  {e8748885-4c5a-41a8-9a8d-6b0bbf442d3a}, !- Handle
  {7c73550f-9a4f-4dc7-a4f9-ad6fbaa191c1}, !- Name
  {361c8eec-7e85-467f-91e6-7c5a3a3f7d21}, !- Source Object
  3,                                      !- Outlet Port
  {ba936597-32cb-4476-956c-67e55532f525}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2d3b1a58-cee6-4f53-bc8f-a3718b270dc7}, !- Handle
  {125ab8b9-2c8e-4a23-8366-f277e932fa16}, !- Name
  {ba936597-32cb-4476-956c-67e55532f525}, !- Source Object
  6,                                      !- Outlet Port
  {4fc5fdb0-ed2b-448e-a2e2-6f116d2f7297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c40e44d6-c16b-4eba-a8ca-4f9e16dbcfbb}, !- Handle
  {15e2964e-4687-44db-8f24-0debc040cec1}, !- Name
  {4fc5fdb0-ed2b-448e-a2e2-6f116d2f7297}, !- Source Object
  3,                                      !- Outlet Port
  {22461fb7-88da-41bf-b840-05a112048871}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a77eebcf-62bc-41a6-a24c-2d7822e235c2}, !- Handle
  Controller Water Coil 3,                !- Name
  {ba936597-32cb-4476-956c-67e55532f525}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Schedule:Ruleset,
  {e1f68ce8-925b-485e-9a44-13d6b7897741}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch,             !- Name
  ,                                       !- Schedule Type Limits Name
  {8dda1aeb-5f42-44a3-8c83-c14d6c8131f4}, !- Default Day Schedule Name
  {426d1082-34e5-42f3-83a9-129405628426}, !- Summer Design Day Schedule Name
  {dd861dcd-430d-4197-b512-0e0a4202ff82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8dda1aeb-5f42-44a3-8c83-c14d6c8131f4}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aaafe7e9-6344-4e78-931a-a999d482ea60}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd861dcd-430d-4197-b512-0e0a4202ff82}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff1437a3-7f3a-49ae-bf7f-febbcb716d77}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {426d1082-34e5-42f3-83a9-129405628426}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78ea6b05-36f0-44ee-8a68-48fa8d90cc38}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Monday Rule, !- Name
  {e1f68ce8-925b-485e-9a44-13d6b7897741}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bf83ddec-2eb6-4b17-a325-8c1a2d2c05d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bf83ddec-2eb6-4b17-a325-8c1a2d2c05d5}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Monday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f7c7867-9179-4ef8-8146-b79aec624cc2}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Tuesday Rule, !- Name
  {e1f68ce8-925b-485e-9a44-13d6b7897741}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e6a92494-dbae-44e3-9585-6f6a214831a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6a92494-dbae-44e3-9585-6f6a214831a5}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Tuesday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {716bfe07-730b-4e25-846d-7c3c3c46b408}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Wednesday Rule, !- Name
  {e1f68ce8-925b-485e-9a44-13d6b7897741}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2bffd0ba-1042-464b-8685-c9a0df877ec7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bffd0ba-1042-464b-8685-c9a0df877ec7}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Wednesday,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cfba047e-f4df-4bdf-b9bf-4c265dd07f91}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Thursday Rule, !- Name
  {e1f68ce8-925b-485e-9a44-13d6b7897741}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c02e6d08-c93d-4c28-82f9-45149fa635c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c02e6d08-c93d-4c28-82f9-45149fa635c3}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Thursday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4c3a9aa3-a225-450a-b076-764016f0892d}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Friday Rule, !- Name
  {e1f68ce8-925b-485e-9a44-13d6b7897741}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {58213b99-56b9-42d0-aded-00020a702579}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {58213b99-56b9-42d0-aded-00020a702579}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Friday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e180ca8-5d23-4c9c-a0cb-f5d9a06755d7}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Saturday Rule, !- Name
  {e1f68ce8-925b-485e-9a44-13d6b7897741}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {afb990b6-9b01-466a-aed3-d19930aa1e9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {afb990b6-9b01-466a-aed3-d19930aa1e9c}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Saturday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fe039120-d5fe-4c45-82f4-0caebc6c9519}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Sunday Rule, !- Name
  {e1f68ce8-925b-485e-9a44-13d6b7897741}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {441feab4-a36c-48d8-861a-2a9fc1403be7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {441feab4-a36c-48d8-861a-2a9fc1403be7}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Sunday,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b971f8b-6744-4023-8f5f-868e77eed02d}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch based infiltration sch, !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  {e1e85d49-b5fb-4cf0-8064-efb21ed3f535}, !- Default Day Schedule Name
  {486d64e2-2a72-4076-8315-e8ec527cdd97}, !- Summer Design Day Schedule Name
  {3145d588-4a40-44d0-a64c-0c44a9ce8251}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1e85d49-b5fb-4cf0-8064-efb21ed3f535}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Default 1,   !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {486d64e2-2a72-4076-8315-e8ec527cdd97}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Summer Design Day 1, !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3145d588-4a40-44d0-a64c-0c44a9ce8251}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Winter Design Day 1, !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32db97d4-44e2-4329-813b-35aa0693f8f9}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Sunday Rule 1, !- Name
  {1b971f8b-6744-4023-8f5f-868e77eed02d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21e835dd-989f-4e2d-aebd-ee93ea407108}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {21e835dd-989f-4e2d-aebd-ee93ea407108}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Sunday 1,    !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c30bd298-d670-474e-a5b7-660dc976609b}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Saturday Rule 1, !- Name
  {1b971f8b-6744-4023-8f5f-868e77eed02d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2175b85-4b75-45fd-bc8f-b68c36203603}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b2175b85-4b75-45fd-bc8f-b68c36203603}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Saturday 1,  !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3ba8b3ed-69b2-4cc2-8654-1067f364058d}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Friday Rule 1, !- Name
  {1b971f8b-6744-4023-8f5f-868e77eed02d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {45dfc65f-a534-4998-88f1-c281d36d54e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {45dfc65f-a534-4998-88f1-c281d36d54e2}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Friday 1,    !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {312ce26b-297c-4da1-92b5-037d3009a504}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Thursday Rule 1, !- Name
  {1b971f8b-6744-4023-8f5f-868e77eed02d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {acaafad9-f90b-4067-b278-10aa5badc079}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {acaafad9-f90b-4067-b278-10aa5badc079}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Thursday 1,  !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7a65763e-1eb5-4970-a8b6-906f1436a779}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Wednesday Rule 1, !- Name
  {1b971f8b-6744-4023-8f5f-868e77eed02d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {87efd8df-c359-4b59-81a2-d95e50cec559}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87efd8df-c359-4b59-81a2-d95e50cec559}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Wednesday 1, !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0abb3db6-341b-445e-9b65-97a6d100f998}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Tuesday Rule 1, !- Name
  {1b971f8b-6744-4023-8f5f-868e77eed02d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bc13c2bc-0601-47c3-b508-c395cf13dc1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bc13c2bc-0601-47c3-b508-c395cf13dc1d}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Tuesday 1,   !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {14b48452-34df-4ab9-b466-aae72ae939ab}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Monday Rule 1, !- Name
  {1b971f8b-6744-4023-8f5f-868e77eed02d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a2317855-7e3f-47e2-afd4-100dc7e53028}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a2317855-7e3f-47e2-afd4-100dc7e53028}, !- Handle
  DOAS NoneHWCHWHWVV Occ Sch Monday 1,    !- Name
  {6b3925e4-c7e8-4bbe-9659-c24dbb816c12}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:RunPeriod,
  {a2af514a-e575-40df-a5b3-a046385887bc}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {ba4c2b9a-d86c-439e-a94a-2b9b8ea7454d}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Timestep,
  {71d8f03a-45af-4d88-81c4-d5a9cbed1e59}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:SimulationControl,
  {ecb4247c-cb66-483d-befb-238d33b579c1}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.1,                                    !- Loads Convergence Tolerance Value
  0.5,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:ConvergenceLimits,
  {77ec8aee-8b76-4a12-81cf-0c92ea120fe1}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:WindowMaterial:SimpleGlazingSystem,
  {01dd0c73-9548-4f24-8b7a-10e22210da82}, !- Handle
  Window Material Simple Glazing System 1, !- Name
  3.7642,                                 !- U-Factor {W/m2-K}
  0.78,                                   !- Solar Heat Gain Coefficient
  0.9;                                    !- Visible Transmittance

OS:Construction,
  {166fa686-05ea-4dcc-863b-f36aa7d6bf5b}, !- Handle
  Construction 1,                         !- Name
  ,                                       !- Surface Rendering Name
  {01dd0c73-9548-4f24-8b7a-10e22210da82}; !- Layer 1

