
Version,
  9.1;                                    !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Project Name,                           !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  0.1,                                    !- Loads Convergence Tolerance Value
  0.5,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  VAV Box Electric-1,                     !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  487.420145735823,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  aim0156,                                !- Name
  Wall,                                   !- Surface Type
  R-13 wood frame wall,                   !- Construction Name
  VAV Box Electric-1,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -3.400589592, 10.388486208, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.400589592, 10.388486208, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0319,                                !- Name
  Wall,                                   !- Surface Type
  R-13 wood frame wall,                   !- Construction Name
  VAV Box Electric-1,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, 10.388486208, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 10.388486208, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 10.388486208, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0556 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  R-0 metal frame wall,                   !- Construction Name
  VAV Box Electric-1,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  aim0556,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -3.400589592, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.400589592, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0594 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  R-0 metal frame wall,                   !- Construction Name
  VAV Box Electric-1,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  aim0594,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 10.388486208, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0744,                                !- Name
  Roof,                                   !- Surface Type
  R-20 over roof deck - cool roof,        !- Construction Name
  VAV Box Electric-1,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29898756, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.29898756, 10.388486208, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0855,                                !- Name
  Floor,                                  !- Surface Type
  Slab edge uninsulated,                  !- Construction Name
  VAV Box Electric-1,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 10.388486208, 0,          !- X,Y,Z Vertex 2 {m}
  14.277813456, 10.388486208, 0,          !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

People,
  Space 1_people,                         !- Name
  VAV Box Electric-1,                     !- Zone or ZoneList Name
  School Occupancy - 8am to 9pm,          !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  72,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  activity_70.33705684133334;             !- Activity Level Schedule Name

Lights,
  Space 1_lights,                         !- Name
  VAV Box Electric-1,                     !- Zone or ZoneList Name
  School Lighting - 7 AM to 9 PM,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.5170569230027,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  School Lighting - 7 AM to 9 PM All,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.85,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  School Lighting - 7 AM to 9 PM Sat,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  School Lighting - 7 AM to 9 PM Sun,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  School Lighting - 7 AM to 9 PM Week Rule - Jan1-Jan4, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  School Lighting - 7 AM to 9 PM All,     !- Wednesday Schedule:Day Name
  School Lighting - 7 AM to 9 PM All,     !- Thursday Schedule:Day Name
  School Lighting - 7 AM to 9 PM All,     !- Friday Schedule:Day Name
  School Lighting - 7 AM to 9 PM Sat,     !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  School Lighting - 7 AM to 9 PM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  School Lighting - 7 AM to 9 PM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  School Lighting - 7 AM to 9 PM Week Rule - Jan5-Dec31, !- Name
  School Lighting - 7 AM to 9 PM Sun,     !- Sunday Schedule:Day Name
  School Lighting - 7 AM to 9 PM All,     !- Monday Schedule:Day Name
  School Lighting - 7 AM to 9 PM All,     !- Tuesday Schedule:Day Name
  School Lighting - 7 AM to 9 PM All,     !- Wednesday Schedule:Day Name
  School Lighting - 7 AM to 9 PM All,     !- Thursday Schedule:Day Name
  School Lighting - 7 AM to 9 PM All,     !- Friday Schedule:Day Name
  School Lighting - 7 AM to 9 PM Sat,     !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  School Lighting - 7 AM to 9 PM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  School Lighting - 7 AM to 9 PM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  School Lighting - 7 AM to 9 PM,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  School Lighting - 7 AM to 9 PM Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  School Lighting - 7 AM to 9 PM Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  School Lighting - 7 AM to 9 PM Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  School Lighting - 7 AM to 9 PM Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  Space 1_elec_equip,                     !- Name
  VAV Box Electric-1,                     !- Zone or ZoneList Name
  School Lighting - 7 AM to 9 PM,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Space 1_infiltration,                   !- Name
  VAV Box Electric-1,                     !- Zone or ZoneList Name
  All None Occ Sch based infiltration sch, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00019304,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  VAV Box Electric-1 Thermostat,          !- Name
  VAV Box Electric-1,                     !- Zone or ZoneList Name
  VAV Box Electric-1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 2;    !- Control Name 1

Schedule:Compact,
  VAV Box Electric-1 Thermostat Schedule, !- Name
  VAV Box Electric-1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  VAV Box Electric-1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  VAV Box Electric-1 Htg Setpoint Schedule with Setback, !- Heating Setpoint Temperature Schedule Name
  VAV Box Electric-1 Clg Setpoint Schedule with Setback; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Week:Daily,
  VAV Box Electric-1 Htg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Name
  Schedule Day 52,                        !- Sunday Schedule:Day Name
  Schedule Day 52,                        !- Monday Schedule:Day Name
  Schedule Day 52,                        !- Tuesday Schedule:Day Name
  Schedule Day 59,                        !- Wednesday Schedule:Day Name
  Schedule Day 58,                        !- Thursday Schedule:Day Name
  Schedule Day 57,                        !- Friday Schedule:Day Name
  Schedule Day 56,                        !- Saturday Schedule:Day Name
  Schedule Day 52,                        !- Holiday Schedule:Day Name
  htg_VAV Box Electric-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  htg_VAV Box Electric-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 52,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 52;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  VAV Box Electric-1 Htg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Name
  Schedule Day 55,                        !- Sunday Schedule:Day Name
  Schedule Day 61,                        !- Monday Schedule:Day Name
  Schedule Day 60,                        !- Tuesday Schedule:Day Name
  Schedule Day 59,                        !- Wednesday Schedule:Day Name
  Schedule Day 58,                        !- Thursday Schedule:Day Name
  Schedule Day 57,                        !- Friday Schedule:Day Name
  Schedule Day 56,                        !- Saturday Schedule:Day Name
  Schedule Day 52,                        !- Holiday Schedule:Day Name
  htg_VAV Box Electric-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  htg_VAV Box Electric-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 52,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 52;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV Box Electric-1 Htg Setpoint Schedule with Setback, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  VAV Box Electric-1 Htg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  VAV Box Electric-1 Htg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  htg_VAV Box Electric-1 Summer Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  htg_VAV Box Electric-1 Winter Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 71,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 70,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Week:Daily,
  VAV Box Electric-1 Clg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Name
  Schedule Day 62,                        !- Sunday Schedule:Day Name
  Schedule Day 62,                        !- Monday Schedule:Day Name
  Schedule Day 62,                        !- Tuesday Schedule:Day Name
  Schedule Day 69,                        !- Wednesday Schedule:Day Name
  Schedule Day 68,                        !- Thursday Schedule:Day Name
  Schedule Day 67,                        !- Friday Schedule:Day Name
  Schedule Day 66,                        !- Saturday Schedule:Day Name
  Schedule Day 62,                        !- Holiday Schedule:Day Name
  clg_VAV Box Electric-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  clg_VAV Box Electric-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 62,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 62;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  VAV Box Electric-1 Clg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Name
  Schedule Day 65,                        !- Sunday Schedule:Day Name
  Schedule Day 71,                        !- Monday Schedule:Day Name
  Schedule Day 70,                        !- Tuesday Schedule:Day Name
  Schedule Day 69,                        !- Wednesday Schedule:Day Name
  Schedule Day 68,                        !- Thursday Schedule:Day Name
  Schedule Day 67,                        !- Friday Schedule:Day Name
  Schedule Day 66,                        !- Saturday Schedule:Day Name
  Schedule Day 62,                        !- Holiday Schedule:Day Name
  clg_VAV Box Electric-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  clg_VAV Box Electric-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 62,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 62;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV Box Electric-1 Clg Setpoint Schedule with Setback, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  VAV Box Electric-1 Clg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  VAV Box Electric-1 Clg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  clg_VAV Box Electric-1 Summer Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  clg_VAV Box Electric-1 Winter Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  VAV Box Electric-1,                     !- Zone Name
  VAV Box Electric-1 Equipment List,      !- Zone Conditioning Equipment List Name
  VAV Box Electric-1 Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {fa387ba7-d799-4bd4-ac1f-db3e8cd01e65}, !- Zone Air Node Name
  VAV Box Electric-1 Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  VAV Box Electric-1 Inlet Node List,     !- Name
  Node 21;                                !- Node Name 1

NodeList,
  VAV Box Electric-1 Return Node List,    !- Name
  Node 65;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Box Electric-1 1,               !- Name
  Node 21,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Box Electric-1 1;                   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Box Electric-1 1,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  VAV Box Electric-1 1 Damper Outlet,     !- Damper Air Outlet Node Name
  Node 66,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Box Electric-1 Heating Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 21,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Space 1_ventilation;                    !- Design Specification Outdoor Air Object Name

Coil:Heating:Electric,
  VAV Box Electric-1 Heating Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Box Electric-1 1 Damper Outlet,     !- Air Inlet Node Name
  Node 21;                                !- Air Outlet Node Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  VAV Box Electric-1 Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Box Electric-1 1,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  VAV Box Electric-1,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.777778,                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space 1_ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  VAV Box Electric-1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  VAV Box Electric-1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  All None Controller Mechanical Ventilation, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  VAV Box Electric-1,                     !- Zone Name 1
  Space 1_ventilation,                    !- Design Specification Outdoor Air Object Name 1
  VAV Box Electric-1 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Space 1_ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  VAV Box Furnace-1,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  448.588404498816,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  aim0282,                                !- Name
  Wall,                                   !- Surface Type
  R-13 wood frame wall,                   !- Construction Name
  VAV Box Furnace-1,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 10.388486208, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 2 {m}
  30.58460736, 10.388486208, 3.3528,      !- X,Y,Z Vertex 3 {m}
  30.58460736, 10.388486208, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0407,                                !- Name
  Wall,                                   !- Surface Type
  R-13 wood frame wall,                   !- Construction Name
  VAV Box Furnace-1,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.58460736, 0.9396868176, 0,           !- X,Y,Z Vertex 1 {m}
  30.58460736, 10.388486208, 0,           !- X,Y,Z Vertex 2 {m}
  30.58460736, 10.388486208, 3.3528,      !- X,Y,Z Vertex 3 {m}
  30.58460736, 0.9396868176, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0518 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  R-0 metal frame wall,                   !- Construction Name
  VAV Box Furnace-1,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  aim0518,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48301752, 0.9396868176, 0,           !- X,Y,Z Vertex 1 {m}
  30.48301752, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0594,                                !- Name
  Wall,                                   !- Surface Type
  R-0 metal frame wall,                   !- Construction Name
  VAV Box Furnace-1,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  aim0594 Reversed,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 10.388486208, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 10.388486208, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0781,                                !- Name
  Roof,                                   !- Surface Type
  R-20 over roof deck - cool roof,        !- Construction Name
  VAV Box Furnace-1,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 1 {m}
  30.58460736, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 2 {m}
  30.58460736, 10.388486208, 3.3528,      !- X,Y,Z Vertex 3 {m}
  14.277813456, 10.388486208, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0818,                                !- Name
  Floor,                                  !- Surface Type
  Slab edge uninsulated,                  !- Construction Name
  VAV Box Furnace-1,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 10.388486208, 0,          !- X,Y,Z Vertex 2 {m}
  30.58460736, 10.388486208, 0,           !- X,Y,Z Vertex 3 {m}
  30.58460736, 0.9396868176, 0;           !- X,Y,Z Vertex 4 {m}

People,
  Space 2_people,                         !- Name
  VAV Box Furnace-1,                      !- Zone or ZoneList Name
  Restaurant Occupancy - Lunch and Dinner, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  108,                                    !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  activity_161.1890885947222;             !- Activity Level Schedule Name

Lights,
  Space 2_lights,                         !- Name
  VAV Box Furnace-1,                      !- Zone or ZoneList Name
  Retail Lighting - 7 AM to 8 PM,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Retail Lighting - 7 AM to 8 PM All,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  Retail Lighting - 7 AM to 8 PM Sat,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Retail Lighting - 7 AM to 8 PM Sun,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Retail Lighting - 7 AM to 8 PM Week Rule - Jan1-Jan4, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Retail Lighting - 7 AM to 8 PM All,     !- Wednesday Schedule:Day Name
  Retail Lighting - 7 AM to 8 PM All,     !- Thursday Schedule:Day Name
  Retail Lighting - 7 AM to 8 PM All,     !- Friday Schedule:Day Name
  Retail Lighting - 7 AM to 8 PM Sat,     !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Retail Lighting - 7 AM to 8 PM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Retail Lighting - 7 AM to 8 PM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Retail Lighting - 7 AM to 8 PM Week Rule - Jan5-Dec31, !- Name
  Retail Lighting - 7 AM to 8 PM Sun,     !- Sunday Schedule:Day Name
  Retail Lighting - 7 AM to 8 PM All,     !- Monday Schedule:Day Name
  Retail Lighting - 7 AM to 8 PM All,     !- Tuesday Schedule:Day Name
  Retail Lighting - 7 AM to 8 PM All,     !- Wednesday Schedule:Day Name
  Retail Lighting - 7 AM to 8 PM All,     !- Thursday Schedule:Day Name
  Retail Lighting - 7 AM to 8 PM All,     !- Friday Schedule:Day Name
  Retail Lighting - 7 AM to 8 PM Sat,     !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Retail Lighting - 7 AM to 8 PM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Retail Lighting - 7 AM to 8 PM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Retail Lighting - 7 AM to 8 PM,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Retail Lighting - 7 AM to 8 PM Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Retail Lighting - 7 AM to 8 PM Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Retail Lighting - 7 AM to 8 PM Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Retail Lighting - 7 AM to 8 PM Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  Space 2_elec_equip,                     !- Name
  VAV Box Furnace-1,                      !- Zone or ZoneList Name
  Retail Lighting - 7 AM to 8 PM,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Space 2_infiltration,                   !- Name
  VAV Box Furnace-1,                      !- Zone or ZoneList Name
  EnthElecACDXElecCV Occ Sch based infiltration sch, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00019304,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  VAV Box Furnace-1 Thermostat,           !- Name
  VAV Box Furnace-1,                      !- Zone or ZoneList Name
  VAV Box Furnace-1 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 3;    !- Control Name 1

Schedule:Compact,
  VAV Box Furnace-1 Thermostat Schedule,  !- Name
  VAV Box Furnace-1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  VAV Box Furnace-1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  VAV Box Furnace-1 Htg Setpoint Schedule with Setback, !- Heating Setpoint Temperature Schedule Name
  VAV Box Furnace-1 Clg Setpoint Schedule with Setback; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 81,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:30,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 80,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:30,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 79,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:30,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 78,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 77,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 83,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:30,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 82,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:30,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.1111111111111;                       !- Value Until Time 3

Schedule:Week:Daily,
  VAV Box Furnace-1 Htg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Name
  Schedule Day 74,                        !- Sunday Schedule:Day Name
  Schedule Day 74,                        !- Monday Schedule:Day Name
  Schedule Day 74,                        !- Tuesday Schedule:Day Name
  Schedule Day 81,                        !- Wednesday Schedule:Day Name
  Schedule Day 80,                        !- Thursday Schedule:Day Name
  Schedule Day 79,                        !- Friday Schedule:Day Name
  Schedule Day 78,                        !- Saturday Schedule:Day Name
  Schedule Day 74,                        !- Holiday Schedule:Day Name
  htg_VAV Box Furnace-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  htg_VAV Box Furnace-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 74,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 74;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  VAV Box Furnace-1 Htg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Name
  Schedule Day 77,                        !- Sunday Schedule:Day Name
  Schedule Day 83,                        !- Monday Schedule:Day Name
  Schedule Day 82,                        !- Tuesday Schedule:Day Name
  Schedule Day 81,                        !- Wednesday Schedule:Day Name
  Schedule Day 80,                        !- Thursday Schedule:Day Name
  Schedule Day 79,                        !- Friday Schedule:Day Name
  Schedule Day 78,                        !- Saturday Schedule:Day Name
  Schedule Day 74,                        !- Holiday Schedule:Day Name
  htg_VAV Box Furnace-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  htg_VAV Box Furnace-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 74,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 74;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV Box Furnace-1 Htg Setpoint Schedule with Setback, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  VAV Box Furnace-1 Htg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  VAV Box Furnace-1 Htg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 74,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  htg_VAV Box Furnace-1 Summer Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  htg_VAV Box Furnace-1 Winter Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 91,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:30,                                  !- Time 1 {hh:mm}
  23.3333333333334,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  26.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  23.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 90,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:30,                                  !- Time 1 {hh:mm}
  23.3333333333334,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  26.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  23.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 89,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:30,                                  !- Time 1 {hh:mm}
  23.3333333333334,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  26.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  23.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 88,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 87,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 93,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:30,                                  !- Time 1 {hh:mm}
  23.3333333333334,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  26.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  23.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 92,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:30,                                  !- Time 1 {hh:mm}
  23.3333333333334,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  26.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  23.3333333333334;                       !- Value Until Time 3

Schedule:Week:Daily,
  VAV Box Furnace-1 Clg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Name
  Schedule Day 84,                        !- Sunday Schedule:Day Name
  Schedule Day 84,                        !- Monday Schedule:Day Name
  Schedule Day 84,                        !- Tuesday Schedule:Day Name
  Schedule Day 91,                        !- Wednesday Schedule:Day Name
  Schedule Day 90,                        !- Thursday Schedule:Day Name
  Schedule Day 89,                        !- Friday Schedule:Day Name
  Schedule Day 88,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  clg_VAV Box Furnace-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  clg_VAV Box Furnace-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  VAV Box Furnace-1 Clg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Name
  Schedule Day 87,                        !- Sunday Schedule:Day Name
  Schedule Day 93,                        !- Monday Schedule:Day Name
  Schedule Day 92,                        !- Tuesday Schedule:Day Name
  Schedule Day 91,                        !- Wednesday Schedule:Day Name
  Schedule Day 90,                        !- Thursday Schedule:Day Name
  Schedule Day 89,                        !- Friday Schedule:Day Name
  Schedule Day 88,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  clg_VAV Box Furnace-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  clg_VAV Box Furnace-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV Box Furnace-1 Clg Setpoint Schedule with Setback, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  VAV Box Furnace-1 Clg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  VAV Box Furnace-1 Clg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 84,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  clg_VAV Box Furnace-1 Summer Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  clg_VAV Box Furnace-1 Winter Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  VAV Box Furnace-1,                      !- Zone Name
  VAV Box Furnace-1 Equipment List,       !- Zone Conditioning Equipment List Name
  VAV Box Furnace-1 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {cca845fa-f278-478e-9b6e-78671904018c}, !- Zone Air Node Name
  VAV Box Furnace-1 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  VAV Box Furnace-1 Inlet Node List,      !- Name
  Node 29;                                !- Node Name 1

NodeList,
  VAV Box Furnace-1 Return Node List,     !- Name
  Node 67;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Box Furnace-1 1,                !- Name
  Node 29,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Box Furnace-1 1;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Box Furnace-1 1,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  VAV Box Furnace-1 1 Damper Outlet,      !- Damper Air Outlet Node Name
  Node 68,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Fuel,                      !- Reheat Coil Object Type
  VAV Box Furnace-1 Heating Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 29,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Space 2_ventilation;                    !- Design Specification Outdoor Air Object Name

Coil:Heating:Fuel,
  VAV Box Furnace-1 Heating Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  VAV Box Furnace-1 1 Damper Outlet,      !- Air Inlet Node Name
  Node 29,                                !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

ZoneHVAC:EquipmentList,
  VAV Box Furnace-1 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Box Furnace-1 1,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  VAV Box Furnace-1,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.777778,                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space 2_ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  VAV Box Furnace-1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  VAV Box Furnace-1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  EnthElecACDXElecCV Controller Mechanical Ventilation, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  VAV Box Furnace-1,                      !- Zone Name 1
  Space 2_ventilation,                    !- Design Specification Outdoor Air Object Name 1
  VAV Box Furnace-1 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Space 2_ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  VAV Box Hot Water-1,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  536.058577284572,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  aim0219,                                !- Name
  Wall,                                   !- Surface Type
  R-13 wood frame wall,                   !- Construction Name
  VAV Box Hot Water-1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, -9.423513792, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -3.400589592, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.400589592, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0444,                                !- Name
  Wall,                                   !- Surface Type
  R-13 wood frame wall,                   !- Construction Name
  VAV Box Hot Water-1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29898756, -9.423513792, 0,           !- X,Y,Z Vertex 1 {m}
  14.277813456, -9.423513792, 0,          !- X,Y,Z Vertex 2 {m}
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.29898756, -9.423513792, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0556,                                !- Name
  Wall,                                   !- Surface Type
  R-0 metal frame wall,                   !- Construction Name
  VAV Box Hot Water-1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  aim0556 Reversed,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0632 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  R-0 metal frame wall,                   !- Construction Name
  VAV Box Hot Water-1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  aim0632,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, -9.423513792, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0670,                                !- Name
  Roof,                                   !- Surface Type
  R-20 over roof deck - cool roof,        !- Construction Name
  VAV Box Hot Water-1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.29898756, -9.423513792, 3.3528,      !- X,Y,Z Vertex 1 {m}
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  -3.29898756, 0.9396868176, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0929,                                !- Name
  Floor,                                  !- Surface Type
  Slab edge uninsulated,                  !- Construction Name
  VAV Box Hot Water-1,                    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.400589592, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  -3.400589592, 0.9396868176, 0,          !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 3 {m}
  14.277813456, -9.423513792, 0;          !- X,Y,Z Vertex 4 {m}

People,
  Analytical Space 1_people,              !- Name
  VAV Box Hot Water-1,                    !- Zone or ZoneList Name
  Common Office Occupancy - 8 AM to 5 PM, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  7,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  activity_131.8819815775;                !- Activity Level Schedule Name

Lights,
  Analytical Space 1_lights,              !- Name
  VAV Box Hot Water-1,                    !- Zone or ZoneList Name
  Office Lighting - 6 AM to 11 PM,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Office Lighting - 6 AM to 11 PM All,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Office Lighting - 6 AM to 11 PM Sat,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Lighting - 6 AM to 11 PM Sun,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Office Lighting - 6 AM to 11 PM Week Rule - Jan1-Jan4, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM All,    !- Wednesday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM All,    !- Thursday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM All,    !- Friday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM Sat,    !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Lighting - 6 AM to 11 PM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Lighting - 6 AM to 11 PM Week Rule - Jan5-Dec31, !- Name
  Office Lighting - 6 AM to 11 PM Sun,    !- Sunday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM All,    !- Monday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM All,    !- Tuesday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM All,    !- Wednesday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM All,    !- Thursday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM All,    !- Friday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM Sat,    !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Office Lighting - 6 AM to 11 PM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Lighting - 6 AM to 11 PM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Lighting - 6 AM to 11 PM,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office Lighting - 6 AM to 11 PM Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Office Lighting - 6 AM to 11 PM Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Lighting - 6 AM to 11 PM Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Lighting - 6 AM to 11 PM Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  Analytical Space 1_elec_equip,          !- Name
  VAV Box Hot Water-1,                    !- Zone or ZoneList Name
  Office Lighting - 6 AM to 11 PM,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Analytical Space 1_infiltration,        !- Name
  VAV Box Hot Water-1,                    !- Zone or ZoneList Name
  SensFurnACDXFurnCV Occ Sch based infiltration sch, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00019304,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  VAV Box Hot Water-1 Thermostat,         !- Name
  VAV Box Hot Water-1,                    !- Zone or ZoneList Name
  VAV Box Hot Water-1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  VAV Box Hot Water-1 Thermostat Schedule, !- Name
  VAV Box Hot Water-1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  VAV Box Hot Water-1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  VAV Box Hot Water-1 Htg Setpoint Schedule with Setback, !- Heating Setpoint Temperature Schedule Name
  VAV Box Hot Water-1 Clg Setpoint Schedule with Setback; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Week:Daily,
  VAV Box Hot Water-1 Htg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Name
  Schedule Day 30,                        !- Sunday Schedule:Day Name
  Schedule Day 30,                        !- Monday Schedule:Day Name
  Schedule Day 30,                        !- Tuesday Schedule:Day Name
  Schedule Day 37,                        !- Wednesday Schedule:Day Name
  Schedule Day 36,                        !- Thursday Schedule:Day Name
  Schedule Day 35,                        !- Friday Schedule:Day Name
  Schedule Day 34,                        !- Saturday Schedule:Day Name
  Schedule Day 30,                        !- Holiday Schedule:Day Name
  htg_VAV Box Hot Water-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  htg_VAV Box Hot Water-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 30,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 30;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  VAV Box Hot Water-1 Htg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Name
  Schedule Day 33,                        !- Sunday Schedule:Day Name
  Schedule Day 39,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 37,                        !- Wednesday Schedule:Day Name
  Schedule Day 36,                        !- Thursday Schedule:Day Name
  Schedule Day 35,                        !- Friday Schedule:Day Name
  Schedule Day 34,                        !- Saturday Schedule:Day Name
  Schedule Day 30,                        !- Holiday Schedule:Day Name
  htg_VAV Box Hot Water-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  htg_VAV Box Hot Water-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 30,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 30;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV Box Hot Water-1 Htg Setpoint Schedule with Setback, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  VAV Box Hot Water-1 Htg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  VAV Box Hot Water-1 Htg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  htg_VAV Box Hot Water-1 Summer Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  htg_VAV Box Hot Water-1 Winter Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Week:Daily,
  VAV Box Hot Water-1 Clg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 40,                        !- Monday Schedule:Day Name
  Schedule Day 40,                        !- Tuesday Schedule:Day Name
  Schedule Day 47,                        !- Wednesday Schedule:Day Name
  Schedule Day 46,                        !- Thursday Schedule:Day Name
  Schedule Day 45,                        !- Friday Schedule:Day Name
  Schedule Day 44,                        !- Saturday Schedule:Day Name
  Schedule Day 40,                        !- Holiday Schedule:Day Name
  clg_VAV Box Hot Water-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  clg_VAV Box Hot Water-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 40,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 40;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  VAV Box Hot Water-1 Clg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Name
  Schedule Day 43,                        !- Sunday Schedule:Day Name
  Schedule Day 49,                        !- Monday Schedule:Day Name
  Schedule Day 48,                        !- Tuesday Schedule:Day Name
  Schedule Day 47,                        !- Wednesday Schedule:Day Name
  Schedule Day 46,                        !- Thursday Schedule:Day Name
  Schedule Day 45,                        !- Friday Schedule:Day Name
  Schedule Day 44,                        !- Saturday Schedule:Day Name
  Schedule Day 40,                        !- Holiday Schedule:Day Name
  clg_VAV Box Hot Water-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  clg_VAV Box Hot Water-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 40,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 40;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV Box Hot Water-1 Clg Setpoint Schedule with Setback, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  VAV Box Hot Water-1 Clg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  VAV Box Hot Water-1 Clg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  clg_VAV Box Hot Water-1 Summer Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  clg_VAV Box Hot Water-1 Winter Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  VAV Box Hot Water-1,                    !- Zone Name
  VAV Box Hot Water-1 Equipment List,     !- Zone Conditioning Equipment List Name
  VAV Box Hot Water-1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {a0f44c4c-bfc2-49a6-b32c-8539496ba21c}, !- Zone Air Node Name
  VAV Box Hot Water-1 Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  VAV Box Hot Water-1 Inlet Node List,    !- Name
  Node 42;                                !- Node Name 1

NodeList,
  VAV Box Hot Water-1 Return Node List,   !- Name
  Node 63;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Box Hot Water-1 1,              !- Name
  Node 42,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Box Hot Water-1 1;                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Box Hot Water-1 1,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  VAV Box Hot Water-1 1 Damper Outlet,    !- Damper Air Outlet Node Name
  Node 64,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  VAV Box Hot Water-1 Heating Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 42,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Analytical Space 1_ventilation;         !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  VAV Box Hot Water-1 Heating Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 6,                                 !- Water Inlet Node Name
  Node 62,                                !- Water Outlet Node Name
  VAV Box Hot Water-1 1 Damper Outlet,    !- Air Inlet Node Name
  Node 42,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  60,                                     !- Rated Inlet Water Temperature {C}
  12.777778,                              !- Rated Inlet Air Temperature {C}
  43.3333333,                             !- Rated Outlet Water Temperature {C}
  40,                                     !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  VAV Box Hot Water-1 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Box Hot Water-1 1,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  VAV Box Hot Water-1,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.777778,                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Analytical Space 1_ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  VAV Box Hot Water-1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  VAV Box Hot Water-1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  SensFurnACDXFurnCV Controller Mechanical Ventilation, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  VAV Box Hot Water-1,                    !- Zone Name 1
  Analytical Space 1_ventilation,         !- Design Specification Outdoor Air Object Name 1
  VAV Box Hot Water-1 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Analytical Space 1_ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  VAV Box No Reheat-1,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  493.914048164767,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  aim0370,                                !- Name
  Wall,                                   !- Surface Type
  R-13 wood frame wall,                   !- Construction Name
  VAV Box No Reheat-1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.58460736, -9.423513792, 0,           !- X,Y,Z Vertex 1 {m}
  30.58460736, 0.9396868176, 0,           !- X,Y,Z Vertex 2 {m}
  30.58460736, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 3 {m}
  30.58460736, -9.423513792, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0481,                                !- Name
  Wall,                                   !- Surface Type
  R-13 wood frame wall,                   !- Construction Name
  VAV Box No Reheat-1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  30.58460736, -9.423513792, 0,           !- X,Y,Z Vertex 2 {m}
  30.58460736, -9.423513792, 3.3528,      !- X,Y,Z Vertex 3 {m}
  14.277813456, -9.423513792, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0518,                                !- Name
  Wall,                                   !- Surface Type
  R-0 metal frame wall,                   !- Construction Name
  VAV Box No Reheat-1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  aim0518 Reversed,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 2 {m}
  30.48301752, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 3 {m}
  30.48301752, 0.9396868176, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0632,                                !- Name
  Wall,                                   !- Surface Type
  R-0 metal frame wall,                   !- Construction Name
  VAV Box No Reheat-1,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  aim0632 Reversed,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 2 {m}
  14.277813456, 0.9396868176, 3.3528,     !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0707,                                !- Name
  Roof,                                   !- Surface Type
  R-20 over roof deck - cool roof,        !- Construction Name
  VAV Box No Reheat-1,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, -9.423513792, 3.3528,     !- X,Y,Z Vertex 1 {m}
  30.58460736, -9.423513792, 3.3528,      !- X,Y,Z Vertex 2 {m}
  30.58460736, 0.9396868176, 3.3528,      !- X,Y,Z Vertex 3 {m}
  14.277813456, 0.9396868176, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  aim0892,                                !- Name
  Floor,                                  !- Surface Type
  Slab edge uninsulated,                  !- Construction Name
  VAV Box No Reheat-1,                    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.277813456, -9.423513792, 0,          !- X,Y,Z Vertex 1 {m}
  14.277813456, 0.9396868176, 0,          !- X,Y,Z Vertex 2 {m}
  30.58460736, 0.9396868176, 0,           !- X,Y,Z Vertex 3 {m}
  30.58460736, -9.423513792, 0;           !- X,Y,Z Vertex 4 {m}

People,
  Space 3_people,                         !- Name
  VAV Box No Reheat-1,                    !- Zone or ZoneList Name
  Common Office Occupancy - 8 AM to 5 PM, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  6,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  activity_131.8819815775;                !- Activity Level Schedule Name

Lights,
  Space 3_lights,                         !- Name
  VAV Box No Reheat-1,                    !- Zone or ZoneList Name
  Office Lighting - 6 AM to 11 PM,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Space 3_elec_equip,                     !- Name
  VAV Box No Reheat-1,                    !- Zone or ZoneList Name
  Office Lighting - 6 AM to 11 PM,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Space 3_infiltration,                   !- Name
  VAV Box No Reheat-1,                    !- Zone or ZoneList Name
  DOAS NoneHWCHWHWVV Occ Sch based infiltration sch, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00019304,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  VAV Box No Reheat-1 Thermostat,         !- Name
  VAV Box No Reheat-1,                    !- Zone or ZoneList Name
  VAV Box No Reheat-1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 4;    !- Control Name 1

Schedule:Compact,
  VAV Box No Reheat-1 Thermostat Schedule, !- Name
  VAV Box No Reheat-1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  VAV Box No Reheat-1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  VAV Box No Reheat-1 Htg Setpoint Schedule with Setback, !- Heating Setpoint Temperature Schedule Name
  VAV Box No Reheat-1 Clg Setpoint Schedule with Setback; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 103,                       !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 102,                       !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 101,                       !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 100,                       !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 99,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 105,                       !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 104,                       !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Week:Daily,
  VAV Box No Reheat-1 Htg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Name
  Schedule Day 96,                        !- Sunday Schedule:Day Name
  Schedule Day 96,                        !- Monday Schedule:Day Name
  Schedule Day 96,                        !- Tuesday Schedule:Day Name
  Schedule Day 103,                       !- Wednesday Schedule:Day Name
  Schedule Day 102,                       !- Thursday Schedule:Day Name
  Schedule Day 101,                       !- Friday Schedule:Day Name
  Schedule Day 100,                       !- Saturday Schedule:Day Name
  Schedule Day 96,                        !- Holiday Schedule:Day Name
  htg_VAV Box No Reheat-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  htg_VAV Box No Reheat-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 96,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 96;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  VAV Box No Reheat-1 Htg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Name
  Schedule Day 99,                        !- Sunday Schedule:Day Name
  Schedule Day 105,                       !- Monday Schedule:Day Name
  Schedule Day 104,                       !- Tuesday Schedule:Day Name
  Schedule Day 103,                       !- Wednesday Schedule:Day Name
  Schedule Day 102,                       !- Thursday Schedule:Day Name
  Schedule Day 101,                       !- Friday Schedule:Day Name
  Schedule Day 100,                       !- Saturday Schedule:Day Name
  Schedule Day 96,                        !- Holiday Schedule:Day Name
  htg_VAV Box No Reheat-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  htg_VAV Box No Reheat-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 96,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 96;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV Box No Reheat-1 Htg Setpoint Schedule with Setback, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  VAV Box No Reheat-1 Htg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  VAV Box No Reheat-1 Htg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 96,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  htg_VAV Box No Reheat-1 Summer Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  htg_VAV Box No Reheat-1 Winter Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 113,                       !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 112,                       !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 111,                       !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 110,                       !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 109,                       !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 115,                       !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 114,                       !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  26.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.1111111111111;                       !- Value Until Time 3

Schedule:Week:Daily,
  VAV Box No Reheat-1 Clg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Name
  Schedule Day 106,                       !- Sunday Schedule:Day Name
  Schedule Day 106,                       !- Monday Schedule:Day Name
  Schedule Day 106,                       !- Tuesday Schedule:Day Name
  Schedule Day 113,                       !- Wednesday Schedule:Day Name
  Schedule Day 112,                       !- Thursday Schedule:Day Name
  Schedule Day 111,                       !- Friday Schedule:Day Name
  Schedule Day 110,                       !- Saturday Schedule:Day Name
  Schedule Day 106,                       !- Holiday Schedule:Day Name
  clg_VAV Box No Reheat-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  clg_VAV Box No Reheat-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 106,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 106;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  VAV Box No Reheat-1 Clg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Name
  Schedule Day 109,                       !- Sunday Schedule:Day Name
  Schedule Day 115,                       !- Monday Schedule:Day Name
  Schedule Day 114,                       !- Tuesday Schedule:Day Name
  Schedule Day 113,                       !- Wednesday Schedule:Day Name
  Schedule Day 112,                       !- Thursday Schedule:Day Name
  Schedule Day 111,                       !- Friday Schedule:Day Name
  Schedule Day 110,                       !- Saturday Schedule:Day Name
  Schedule Day 106,                       !- Holiday Schedule:Day Name
  clg_VAV Box No Reheat-1 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  clg_VAV Box No Reheat-1 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 106,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 106;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV Box No Reheat-1 Clg Setpoint Schedule with Setback, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  VAV Box No Reheat-1 Clg Setpoint Schedule with Setback Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  VAV Box No Reheat-1 Clg Setpoint Schedule with Setback Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 106,                       !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  clg_VAV Box No Reheat-1 Summer Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  clg_VAV Box No Reheat-1 Winter Design Day, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  VAV Box No Reheat-1,                    !- Zone Name
  VAV Box No Reheat-1 Equipment List,     !- Zone Conditioning Equipment List Name
  VAV Box No Reheat-1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  VAV Box No Reheat-1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  {0d8c41e8-c548-464a-a2b4-c831549efcba}, !- Zone Air Node Name
  VAV Box No Reheat-1 Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  VAV Box No Reheat-1 Inlet Node List,    !- Name
  Node 55,                                !- Node Name 1
  Node 72;                                !- Node Name 2

NodeList,
  VAV Box No Reheat-1 Exhaust Node List,  !- Name
  Node 71;                                !- Node Name 1

NodeList,
  VAV Box No Reheat-1 Return Node List,   !- Name
  Node 69;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Box No Reheat-1 1,              !- Name
  Node 55,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  VAV Box No Reheat-1 1;                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  VAV Box No Reheat-1 1,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 55,                                !- Air Outlet Node Name
  Node 70,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Space 3_ventilation;                    !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalAirConditioner,
  PTAC Elec-1,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 71,                                !- Air Inlet Node Name
  Node 72,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTAC Elec-1 OA Mixer,                   !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTAC Elec-1 + Fan,                      !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  PTAC Elec-1 Heating Coil,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTAC Elec-1 + Cooling Coil,             !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  PTAC Elec-1 OA Mixer,                   !- Name
  PTAC Elec-1 Mixed Air Node,             !- Mixed Air Node Name
  PTAC Elec-1 OA Node,                    !- Outdoor Air Stream Node Name
  PTAC Elec-1 Relief Air Node,            !- Relief Air Stream Node Name
  Node 71;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTAC Elec-1 OA Node;                    !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTAC Elec-1 + Fan,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTAC Elec-1 Heating Coil Outlet Node,   !- Air Inlet Node Name
  Node 72;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  PTAC Elec-1 Heating Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTAC Elec-1 Cooling Coil Outlet Node,   !- Air Inlet Node Name
  PTAC Elec-1 Heating Coil Outlet Node;   !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  PTAC Elec-1 + Cooling Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PTAC Elec-1 Mixed Air Node,             !- Air Inlet Node Name
  PTAC Elec-1 Cooling Coil Outlet Node,   !- Air Outlet Node Name
  Curve Biquadratic 7,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 8,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 8,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 9,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 10,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  VAV Box No Reheat-1 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Box No Reheat-1 1,              !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  PTAC Elec-1,                            !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  VAV Box No Reheat-1,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.777778,                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space 3_ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  VAV Box No Reheat-1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.777778,                              !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.555556;                              !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  VAV Box No Reheat-1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  DOAS NoneHWCHWHWVV Controller Mechanical Ventilation, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  VAV Box No Reheat-1,                    !- Zone Name 1
  Space 3_ventilation,                    !- Design Specification Outdoor Air Object Name 1
  VAV Box No Reheat-1 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Space 3_ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1997,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  1997,                                   !- End Year
  Wednesday,                              !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Blt-Up roof 3/8 in  (BR01),             !- Name
  MediumRough,                            !- Roughness
  0.00954,                                !- Thickness {m}
  0.162516,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.38,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Conc heavyweight 140lb 8 in  (CC05),    !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311205,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  GypBd 5/8 in  (GP02),                   !- Name
  MediumRough,                            !- Roughness
  0.015879,                               !- Thickness {m}
  0.160266,                               !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MinBd 3 in R-10.4  (IN24),              !- Name
  MediumRough,                            !- Roughness
  0.076196,                               !- Thickness {m}
  0.041538,                               !- Conductivity {W/m-K}
  240.3,                                  !- Density {kg/m3}
  711.756,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Soil 8 in,                              !- Name
  MediumRough,                            !- Roughness
  0.204206,                               !- Thickness {m}
  1.730735,                               !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Sft 3/4 in  (WD01),                !- Name
  MediumRough,                            !- Roughness
  0.019049,                               !- Thickness {m}
  0.11544,                                !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood shingle  (WS01),                   !- Name
  MediumRough,                            !- Roughness
  0.017769,                               !- Thickness {m}
  0.11544,                                !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1256.04,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Air space,                              !- Name
  Smooth,                                 !- Roughness
  0.10919,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Bldg paper felt  (BP01),                !- Name
  Smooth,                                 !- Roughness
  0.01057,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Carpet fiber pad  (CP01),               !- Name
  Smooth,                                 !- Roughness
  0.36631,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Minwool batt R13 w/ 2x4 frame,          !- Name
  Smooth,                                 !- Roughness
  1.6255,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  UG surface fictitious insulation,       !- Name
  Smooth,                                 !- Roughness
  5.28331,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Window Material Simple Glazing System 1, !- Name
  3.7642,                                 !- U-Factor {W/m2-K}
  0.78,                                   !- Solar Heat Gain Coefficient
  0.9;                                    !- Visible Transmittance

Construction,
  Construction 1,                         !- Name
  Window Material Simple Glazing System 1; !- Layer 1

Construction,
  R-0 metal frame wall,                   !- Name
  GypBd 5/8 in  (GP02),                   !- Layer 1
  Air space,                              !- Layer 2
  GypBd 5/8 in  (GP02);                   !- Layer 3

Construction,
  R-13 wood frame wall,                   !- Name
  Wood shingle  (WS01),                   !- Layer 1
  Bldg paper felt  (BP01),                !- Layer 2
  Wood Sft 3/4 in  (WD01),                !- Layer 3
  Minwool batt R13 w/ 2x4 frame,          !- Layer 4
  GypBd 5/8 in  (GP02);                   !- Layer 5

Construction,
  R-20 over roof deck - cool roof,        !- Name
  Blt-Up roof 3/8 in  (BR01),             !- Layer 1
  Bldg paper felt  (BP01),                !- Layer 2
  MinBd 3 in R-10.4  (IN24),              !- Layer 3
  MinBd 3 in R-10.4  (IN24),              !- Layer 4
  Wood Sft 3/4 in  (WD01);                !- Layer 5

Construction,
  Slab edge uninsulated,                  !- Name
  UG surface fictitious insulation,       !- Layer 1
  Soil 8 in,                              !- Layer 2
  Conc heavyweight 140lb 8 in  (CC05),    !- Layer 3
  Carpet fiber pad  (CP01);               !- Layer 4

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Dimensionless Schedule Type Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  ,                                       !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction Schedule Type Limits,          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  People Activity Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Process Loads Schedule Type Limits,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Constant,
  Schedule Constant 1,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  4;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 2,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  4;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 3,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  4;                                      !- Hourly Value

Schedule:Day:Interval,
  activity_131.8819815775 Schedule Week Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  activity_131.8819815775 Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  activity_131.8819815775 Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  activity_161.1890885947222 Schedule Week Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  161.189088594722;                       !- Value Until Time 1

Schedule:Day:Interval,
  activity_161.1890885947222 Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  161.189088594722;                       !- Value Until Time 1

Schedule:Day:Interval,
  activity_161.1890885947222 Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  activity_70.33705684133334 Schedule Week Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  70.3370568413333;                       !- Value Until Time 1

Schedule:Day:Interval,
  activity_70.33705684133334 Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  70.3370568413333;                       !- Value Until Time 1

Schedule:Day:Interval,
  activity_70.33705684133334 Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  All None Occ Sch Default,               !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  All None Occ Sch Default 1,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  All None Occ Sch Friday,                !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  All None Occ Sch Friday 1,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  All None Occ Sch Monday,                !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  All None Occ Sch Monday 1,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  All None Occ Sch Saturday,              !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  All None Occ Sch Saturday 1,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  All None Occ Sch Summer Design Day,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  All None Occ Sch Summer Design Day 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  All None Occ Sch Sunday,                !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  All None Occ Sch Sunday 1,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  All None Occ Sch Thursday,              !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  All None Occ Sch Thursday 1,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  All None Occ Sch Tuesday,               !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  All None Occ Sch Tuesday 1,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  All None Occ Sch Wednesday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  All None Occ Sch Wednesday 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  All None Occ Sch Winter Design Day,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  All None Occ Sch Winter Design Day 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  CHW Loop Schedule Default,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.666667;                               !- Value Until Time 1

Schedule:Day:Interval,
  Common Office Occupancy - 8 AM to 5 PM All, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  Common Office Occupancy - 8 AM to 5 PM Sat, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Common Office Occupancy - 8 AM to 5 PM Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Common Office Occupancy - 8 AM to 5 PM Sun, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Common Office Occupancy - 8 AM to 5 PM Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.777778;                              !- Value Until Time 1

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Default 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Friday,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Friday 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Monday,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Monday 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Saturday,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Saturday 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Sunday,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Sunday 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Thursday,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Thursday 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Tuesday,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Tuesday 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Wednesday,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Wednesday 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DOAS NoneHWCHWHWVV Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Default 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Friday,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Friday 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.25;                                   !- Value Until Time 3

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Monday,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Monday 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.25;                                   !- Value Until Time 3

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Saturday,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Saturday 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Sunday,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Sunday 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Thursday,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Thursday 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.25;                                   !- Value Until Time 3

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Tuesday,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Tuesday 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.25;                                   !- Value Until Time 3

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Wednesday,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Wednesday 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.25;                                   !- Value Until Time 3

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  EnthElecACDXElecCV Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HW Loop Schedule Default,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  infil_bldg Summer Design Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  infil_bldg Winter Design Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Restaurant Occupancy - Lunch and Dinner All, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.2;                                    !- Value Until Time 16

Schedule:Day:Interval,
  Restaurant Occupancy - Lunch and Dinner Sat, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Restaurant Occupancy - Lunch and Dinner Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Restaurant Occupancy - Lunch and Dinner Sun, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Restaurant Occupancy - Lunch and Dinner Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  School Occupancy - 8am to 9pm All,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.75,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.45,                                   !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  School Occupancy - 8am to 9pm Sat,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  School Occupancy - 8am to 9pm Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  School Occupancy - 8am to 9pm Sun,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  School Occupancy - 8am to 9pm Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Default 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Friday,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Friday 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Monday,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Monday 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Saturday,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Saturday 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Sunday,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Sunday 1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Thursday,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Thursday 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Tuesday,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Tuesday 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Wednesday,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Wednesday 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SensFurnACDXFurnCV Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box Electric-1 Occ Sch Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box Electric-1 Occ Sch Friday,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Electric-1 Occ Sch Monday,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Electric-1 Occ Sch Saturday,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Electric-1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box Electric-1 Occ Sch Sunday,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box Electric-1 Occ Sch Thursday,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Electric-1 Occ Sch Tuesday,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Electric-1 Occ Sch Wednesday,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Electric-1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box Furnace-1 Occ Sch Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box Furnace-1 Occ Sch Friday,       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Furnace-1 Occ Sch Monday,       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Furnace-1 Occ Sch Saturday,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Furnace-1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box Furnace-1 Occ Sch Sunday,       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box Furnace-1 Occ Sch Thursday,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Furnace-1 Occ Sch Tuesday,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Furnace-1 Occ Sch Wednesday,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Furnace-1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box Hot Water-1 Occ Sch Default,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box Hot Water-1 Occ Sch Friday,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Hot Water-1 Occ Sch Monday,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Hot Water-1 Occ Sch Saturday,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Hot Water-1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box Hot Water-1 Occ Sch Sunday,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box Hot Water-1 Occ Sch Thursday,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Hot Water-1 Occ Sch Tuesday,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Hot Water-1 Occ Sch Wednesday,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box Hot Water-1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box No Reheat-1 Occ Sch Default,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box No Reheat-1 Occ Sch Friday,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box No Reheat-1 Occ Sch Monday,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box No Reheat-1 Occ Sch Saturday,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box No Reheat-1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box No Reheat-1 Occ Sch Sunday,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  VAV Box No Reheat-1 Occ Sch Thursday,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box No Reheat-1 Occ Sch Tuesday,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box No Reheat-1 Occ Sch Wednesday,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  VAV Box No Reheat-1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  activity_131.8819815775 Week Rule - Jan1-Dec31, !- Name
  activity_131.8819815775 Schedule Week Day, !- Sunday Schedule:Day Name
  activity_131.8819815775 Schedule Week Day, !- Monday Schedule:Day Name
  activity_131.8819815775 Schedule Week Day, !- Tuesday Schedule:Day Name
  activity_131.8819815775 Schedule Week Day, !- Wednesday Schedule:Day Name
  activity_131.8819815775 Schedule Week Day, !- Thursday Schedule:Day Name
  activity_131.8819815775 Schedule Week Day, !- Friday Schedule:Day Name
  activity_131.8819815775 Schedule Week Day, !- Saturday Schedule:Day Name
  activity_131.8819815775 Schedule Week Day, !- Holiday Schedule:Day Name
  activity_131.8819815775 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  activity_131.8819815775 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  activity_131.8819815775 Schedule Week Day, !- CustomDay1 Schedule:Day Name
  activity_131.8819815775 Schedule Week Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  activity_131.8819815775,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  activity_131.8819815775 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  activity_161.1890885947222 Week Rule - Jan1-Dec31, !- Name
  activity_161.1890885947222 Schedule Week Day, !- Sunday Schedule:Day Name
  activity_161.1890885947222 Schedule Week Day, !- Monday Schedule:Day Name
  activity_161.1890885947222 Schedule Week Day, !- Tuesday Schedule:Day Name
  activity_161.1890885947222 Schedule Week Day, !- Wednesday Schedule:Day Name
  activity_161.1890885947222 Schedule Week Day, !- Thursday Schedule:Day Name
  activity_161.1890885947222 Schedule Week Day, !- Friday Schedule:Day Name
  activity_161.1890885947222 Schedule Week Day, !- Saturday Schedule:Day Name
  activity_161.1890885947222 Schedule Week Day, !- Holiday Schedule:Day Name
  activity_161.1890885947222 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  activity_161.1890885947222 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  activity_161.1890885947222 Schedule Week Day, !- CustomDay1 Schedule:Day Name
  activity_161.1890885947222 Schedule Week Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  activity_161.1890885947222,             !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  activity_161.1890885947222 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  activity_70.33705684133334 Week Rule - Jan1-Dec31, !- Name
  activity_70.33705684133334 Schedule Week Day, !- Sunday Schedule:Day Name
  activity_70.33705684133334 Schedule Week Day, !- Monday Schedule:Day Name
  activity_70.33705684133334 Schedule Week Day, !- Tuesday Schedule:Day Name
  activity_70.33705684133334 Schedule Week Day, !- Wednesday Schedule:Day Name
  activity_70.33705684133334 Schedule Week Day, !- Thursday Schedule:Day Name
  activity_70.33705684133334 Schedule Week Day, !- Friday Schedule:Day Name
  activity_70.33705684133334 Schedule Week Day, !- Saturday Schedule:Day Name
  activity_70.33705684133334 Schedule Week Day, !- Holiday Schedule:Day Name
  activity_70.33705684133334 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  activity_70.33705684133334 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  activity_70.33705684133334 Schedule Week Day, !- CustomDay1 Schedule:Day Name
  activity_70.33705684133334 Schedule Week Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  activity_70.33705684133334,             !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  activity_70.33705684133334 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  All None Occ Sch Week Rule - Jan1-Jan4, !- Name
  All None Occ Sch Default,               !- Sunday Schedule:Day Name
  All None Occ Sch Default,               !- Monday Schedule:Day Name
  All None Occ Sch Default,               !- Tuesday Schedule:Day Name
  All None Occ Sch Wednesday,             !- Wednesday Schedule:Day Name
  All None Occ Sch Thursday,              !- Thursday Schedule:Day Name
  All None Occ Sch Friday,                !- Friday Schedule:Day Name
  All None Occ Sch Saturday,              !- Saturday Schedule:Day Name
  All None Occ Sch Default,               !- Holiday Schedule:Day Name
  All None Occ Sch Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  All None Occ Sch Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  All None Occ Sch Default,               !- CustomDay1 Schedule:Day Name
  All None Occ Sch Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  All None Occ Sch Week Rule - Jan5-Dec31, !- Name
  All None Occ Sch Sunday,                !- Sunday Schedule:Day Name
  All None Occ Sch Monday,                !- Monday Schedule:Day Name
  All None Occ Sch Tuesday,               !- Tuesday Schedule:Day Name
  All None Occ Sch Wednesday,             !- Wednesday Schedule:Day Name
  All None Occ Sch Thursday,              !- Thursday Schedule:Day Name
  All None Occ Sch Friday,                !- Friday Schedule:Day Name
  All None Occ Sch Saturday,              !- Saturday Schedule:Day Name
  All None Occ Sch Default,               !- Holiday Schedule:Day Name
  All None Occ Sch Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  All None Occ Sch Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  All None Occ Sch Default,               !- CustomDay1 Schedule:Day Name
  All None Occ Sch Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  All None Occ Sch,                       !- Name
  ,                                       !- Schedule Type Limits Name
  All None Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  All None Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  All None Occ Sch based infiltration sch Week Rule - Jan1-Jan4, !- Name
  All None Occ Sch Default 1,             !- Sunday Schedule:Day Name
  All None Occ Sch Default 1,             !- Monday Schedule:Day Name
  All None Occ Sch Default 1,             !- Tuesday Schedule:Day Name
  All None Occ Sch Wednesday 1,           !- Wednesday Schedule:Day Name
  All None Occ Sch Thursday 1,            !- Thursday Schedule:Day Name
  All None Occ Sch Friday 1,              !- Friday Schedule:Day Name
  All None Occ Sch Saturday 1,            !- Saturday Schedule:Day Name
  All None Occ Sch Default 1,             !- Holiday Schedule:Day Name
  All None Occ Sch Summer Design Day 1,   !- SummerDesignDay Schedule:Day Name
  All None Occ Sch Winter Design Day 1,   !- WinterDesignDay Schedule:Day Name
  All None Occ Sch Default 1,             !- CustomDay1 Schedule:Day Name
  All None Occ Sch Default 1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  All None Occ Sch based infiltration sch Week Rule - Jan5-Dec31, !- Name
  All None Occ Sch Sunday 1,              !- Sunday Schedule:Day Name
  All None Occ Sch Monday 1,              !- Monday Schedule:Day Name
  All None Occ Sch Tuesday 1,             !- Tuesday Schedule:Day Name
  All None Occ Sch Wednesday 1,           !- Wednesday Schedule:Day Name
  All None Occ Sch Thursday 1,            !- Thursday Schedule:Day Name
  All None Occ Sch Friday 1,              !- Friday Schedule:Day Name
  All None Occ Sch Saturday 1,            !- Saturday Schedule:Day Name
  All None Occ Sch Default 1,             !- Holiday Schedule:Day Name
  All None Occ Sch Summer Design Day 1,   !- SummerDesignDay Schedule:Day Name
  All None Occ Sch Winter Design Day 1,   !- WinterDesignDay Schedule:Day Name
  All None Occ Sch Default 1,             !- CustomDay1 Schedule:Day Name
  All None Occ Sch Default 1;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  All None Occ Sch based infiltration sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  All None Occ Sch based infiltration sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  All None Occ Sch based infiltration sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  CHW Loop Temp Schedule Week Rule - Jan1-Dec31, !- Name
  CHW Loop Schedule Default,              !- Sunday Schedule:Day Name
  CHW Loop Schedule Default,              !- Monday Schedule:Day Name
  CHW Loop Schedule Default,              !- Tuesday Schedule:Day Name
  CHW Loop Schedule Default,              !- Wednesday Schedule:Day Name
  CHW Loop Schedule Default,              !- Thursday Schedule:Day Name
  CHW Loop Schedule Default,              !- Friday Schedule:Day Name
  CHW Loop Schedule Default,              !- Saturday Schedule:Day Name
  CHW Loop Schedule Default,              !- Holiday Schedule:Day Name
  CHW Loop Schedule Default,              !- SummerDesignDay Schedule:Day Name
  CHW Loop Schedule Default,              !- WinterDesignDay Schedule:Day Name
  CHW Loop Schedule Default,              !- CustomDay1 Schedule:Day Name
  CHW Loop Schedule Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CHW Loop Temp Schedule,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  CHW Loop Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Common Office Occupancy - 8 AM to 5 PM Week Rule - Jan1-Jan4, !- Name
  Schedule Day 10,                        !- Sunday Schedule:Day Name
  Schedule Day 10,                        !- Monday Schedule:Day Name
  Schedule Day 10,                        !- Tuesday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM All, !- Wednesday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM All, !- Thursday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM All, !- Friday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM Sat, !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Common Office Occupancy - 8 AM to 5 PM Week Rule - Jan5-Dec31, !- Name
  Common Office Occupancy - 8 AM to 5 PM Sun, !- Sunday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM All, !- Monday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM All, !- Tuesday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM All, !- Wednesday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM All, !- Thursday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM All, !- Friday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM Sat, !- Saturday Schedule:Day Name
  Schedule Day 10,                        !- Holiday Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Common Office Occupancy - 8 AM to 5 PM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 10,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 10;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Common Office Occupancy - 8 AM to 5 PM, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Common Office Occupancy - 8 AM to 5 PM Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Common Office Occupancy - 8 AM to 5 PM Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Week Rule - Jan1-Dec31, !- Name
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Default, !- Sunday Schedule:Day Name
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Default, !- Monday Schedule:Day Name
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Default, !- Tuesday Schedule:Day Name
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Default, !- Wednesday Schedule:Day Name
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Default, !- Thursday Schedule:Day Name
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Default, !- Friday Schedule:Day Name
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Default, !- Saturday Schedule:Day Name
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Default, !- Holiday Schedule:Day Name
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Default, !- SummerDesignDay Schedule:Day Name
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Default, !- WinterDesignDay Schedule:Day Name
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Default, !- CustomDay1 Schedule:Day Name
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  DOAS NoneHWCHWHWVV Occ Sch Week Rule - Jan1-Jan4, !- Name
  DOAS NoneHWCHWHWVV Occ Sch Default,     !- Sunday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default,     !- Monday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default,     !- Tuesday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Wednesday,   !- Wednesday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Thursday,    !- Thursday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Friday,      !- Friday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Saturday,    !- Saturday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default,     !- Holiday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default,     !- CustomDay1 Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DOAS NoneHWCHWHWVV Occ Sch Week Rule - Jan5-Dec31, !- Name
  DOAS NoneHWCHWHWVV Occ Sch Sunday,      !- Sunday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Monday,      !- Monday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Tuesday,     !- Tuesday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Wednesday,   !- Wednesday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Thursday,    !- Thursday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Friday,      !- Friday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Saturday,    !- Saturday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default,     !- Holiday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default,     !- CustomDay1 Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DOAS NoneHWCHWHWVV Occ Sch,             !- Name
  ,                                       !- Schedule Type Limits Name
  DOAS NoneHWCHWHWVV Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  DOAS NoneHWCHWHWVV Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  DOAS NoneHWCHWHWVV Occ Sch based infiltration sch Week Rule - Jan1-Jan4, !- Name
  DOAS NoneHWCHWHWVV Occ Sch Default 1,   !- Sunday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default 1,   !- Monday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default 1,   !- Tuesday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Wednesday 1, !- Wednesday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Friday 1,    !- Friday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default 1,   !- Holiday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default 1,   !- CustomDay1 Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default 1;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DOAS NoneHWCHWHWVV Occ Sch based infiltration sch Week Rule - Jan5-Dec31, !- Name
  DOAS NoneHWCHWHWVV Occ Sch Sunday 1,    !- Sunday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Monday 1,    !- Monday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Tuesday 1,   !- Tuesday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Wednesday 1, !- Wednesday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Friday 1,    !- Friday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default 1,   !- Holiday Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default 1,   !- CustomDay1 Schedule:Day Name
  DOAS NoneHWCHWHWVV Occ Sch Default 1;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DOAS NoneHWCHWHWVV Occ Sch based infiltration sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  DOAS NoneHWCHWHWVV Occ Sch based infiltration sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  DOAS NoneHWCHWHWVV Occ Sch based infiltration sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  EnthElecACDXElecCV Occ Sch Week Rule - Jan1-Jan4, !- Name
  EnthElecACDXElecCV Occ Sch Default,     !- Sunday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default,     !- Monday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default,     !- Tuesday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Wednesday,   !- Wednesday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Thursday,    !- Thursday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Friday,      !- Friday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Saturday,    !- Saturday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default,     !- Holiday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default,     !- CustomDay1 Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  EnthElecACDXElecCV Occ Sch Week Rule - Jan5-Dec31, !- Name
  EnthElecACDXElecCV Occ Sch Sunday,      !- Sunday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Monday,      !- Monday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Tuesday,     !- Tuesday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Wednesday,   !- Wednesday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Thursday,    !- Thursday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Friday,      !- Friday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Saturday,    !- Saturday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default,     !- Holiday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default,     !- CustomDay1 Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EnthElecACDXElecCV Occ Sch,             !- Name
  ,                                       !- Schedule Type Limits Name
  EnthElecACDXElecCV Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  EnthElecACDXElecCV Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  EnthElecACDXElecCV Occ Sch based infiltration sch Week Rule - Jan1-Jan4, !- Name
  EnthElecACDXElecCV Occ Sch Default 1,   !- Sunday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default 1,   !- Monday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default 1,   !- Tuesday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Wednesday 1, !- Wednesday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Friday 1,    !- Friday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default 1,   !- Holiday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default 1,   !- CustomDay1 Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default 1;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  EnthElecACDXElecCV Occ Sch based infiltration sch Week Rule - Jan5-Dec31, !- Name
  EnthElecACDXElecCV Occ Sch Sunday 1,    !- Sunday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Monday 1,    !- Monday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Tuesday 1,   !- Tuesday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Wednesday 1, !- Wednesday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Friday 1,    !- Friday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default 1,   !- Holiday Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default 1,   !- CustomDay1 Schedule:Day Name
  EnthElecACDXElecCV Occ Sch Default 1;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EnthElecACDXElecCV Occ Sch based infiltration sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  EnthElecACDXElecCV Occ Sch based infiltration sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  EnthElecACDXElecCV Occ Sch based infiltration sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HW Loop Temp Schedule Week Rule - Jan1-Dec31, !- Name
  HW Loop Schedule Default,               !- Sunday Schedule:Day Name
  HW Loop Schedule Default,               !- Monday Schedule:Day Name
  HW Loop Schedule Default,               !- Tuesday Schedule:Day Name
  HW Loop Schedule Default,               !- Wednesday Schedule:Day Name
  HW Loop Schedule Default,               !- Thursday Schedule:Day Name
  HW Loop Schedule Default,               !- Friday Schedule:Day Name
  HW Loop Schedule Default,               !- Saturday Schedule:Day Name
  HW Loop Schedule Default,               !- Holiday Schedule:Day Name
  HW Loop Schedule Default,               !- SummerDesignDay Schedule:Day Name
  HW Loop Schedule Default,               !- WinterDesignDay Schedule:Day Name
  HW Loop Schedule Default,               !- CustomDay1 Schedule:Day Name
  HW Loop Schedule Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HW Loop Temp Schedule,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  HW Loop Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  infil_bldg Week Rule - Jan1-Dec31,      !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  infil_bldg Summer Design Day,           !- SummerDesignDay Schedule:Day Name
  infil_bldg Winter Design Day,           !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  infil_bldg,                             !- Name
  Fractional,                             !- Schedule Type Limits Name
  infil_bldg Week Rule - Jan1-Dec31,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Restaurant Occupancy - Lunch and Dinner Week Rule - Jan1-Jan4, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Restaurant Occupancy - Lunch and Dinner All, !- Wednesday Schedule:Day Name
  Restaurant Occupancy - Lunch and Dinner All, !- Thursday Schedule:Day Name
  Restaurant Occupancy - Lunch and Dinner All, !- Friday Schedule:Day Name
  Restaurant Occupancy - Lunch and Dinner Sat, !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Restaurant Occupancy - Lunch and Dinner Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Restaurant Occupancy - Lunch and Dinner Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Restaurant Occupancy - Lunch and Dinner Week Rule - Jan5-Dec31, !- Name
  Restaurant Occupancy - Lunch and Dinner Sun, !- Sunday Schedule:Day Name
  Restaurant Occupancy - Lunch and Dinner All, !- Monday Schedule:Day Name
  Restaurant Occupancy - Lunch and Dinner All, !- Tuesday Schedule:Day Name
  Restaurant Occupancy - Lunch and Dinner All, !- Wednesday Schedule:Day Name
  Restaurant Occupancy - Lunch and Dinner All, !- Thursday Schedule:Day Name
  Restaurant Occupancy - Lunch and Dinner All, !- Friday Schedule:Day Name
  Restaurant Occupancy - Lunch and Dinner Sat, !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Restaurant Occupancy - Lunch and Dinner Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Restaurant Occupancy - Lunch and Dinner Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Restaurant Occupancy - Lunch and Dinner, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Restaurant Occupancy - Lunch and Dinner Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Restaurant Occupancy - Lunch and Dinner Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  School Occupancy - 8am to 9pm Week Rule - Jan1-Jan4, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  School Occupancy - 8am to 9pm All,      !- Wednesday Schedule:Day Name
  School Occupancy - 8am to 9pm All,      !- Thursday Schedule:Day Name
  School Occupancy - 8am to 9pm All,      !- Friday Schedule:Day Name
  School Occupancy - 8am to 9pm Sat,      !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  School Occupancy - 8am to 9pm Summer Design Day, !- SummerDesignDay Schedule:Day Name
  School Occupancy - 8am to 9pm Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  School Occupancy - 8am to 9pm Week Rule - Jan5-Dec31, !- Name
  School Occupancy - 8am to 9pm Sun,      !- Sunday Schedule:Day Name
  School Occupancy - 8am to 9pm All,      !- Monday Schedule:Day Name
  School Occupancy - 8am to 9pm All,      !- Tuesday Schedule:Day Name
  School Occupancy - 8am to 9pm All,      !- Wednesday Schedule:Day Name
  School Occupancy - 8am to 9pm All,      !- Thursday Schedule:Day Name
  School Occupancy - 8am to 9pm All,      !- Friday Schedule:Day Name
  School Occupancy - 8am to 9pm Sat,      !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  School Occupancy - 8am to 9pm Summer Design Day, !- SummerDesignDay Schedule:Day Name
  School Occupancy - 8am to 9pm Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  School Occupancy - 8am to 9pm,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  School Occupancy - 8am to 9pm Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  School Occupancy - 8am to 9pm Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  SensFurnACDXFurnCV Occ Sch Week Rule - Jan1-Jan4, !- Name
  SensFurnACDXFurnCV Occ Sch Default,     !- Sunday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default,     !- Monday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default,     !- Tuesday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Wednesday,   !- Wednesday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Thursday,    !- Thursday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Friday,      !- Friday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Saturday,    !- Saturday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default,     !- Holiday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default,     !- CustomDay1 Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SensFurnACDXFurnCV Occ Sch Week Rule - Jan5-Dec31, !- Name
  SensFurnACDXFurnCV Occ Sch Sunday,      !- Sunday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Monday,      !- Monday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Tuesday,     !- Tuesday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Wednesday,   !- Wednesday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Thursday,    !- Thursday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Friday,      !- Friday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Saturday,    !- Saturday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default,     !- Holiday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default,     !- CustomDay1 Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SensFurnACDXFurnCV Occ Sch,             !- Name
  ,                                       !- Schedule Type Limits Name
  SensFurnACDXFurnCV Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  SensFurnACDXFurnCV Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  SensFurnACDXFurnCV Occ Sch based infiltration sch Week Rule - Jan1-Jan4, !- Name
  SensFurnACDXFurnCV Occ Sch Default 1,   !- Sunday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default 1,   !- Monday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default 1,   !- Tuesday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Wednesday 1, !- Wednesday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Friday 1,    !- Friday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default 1,   !- Holiday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default 1,   !- CustomDay1 Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default 1;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SensFurnACDXFurnCV Occ Sch based infiltration sch Week Rule - Jan5-Dec31, !- Name
  SensFurnACDXFurnCV Occ Sch Sunday 1,    !- Sunday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Monday 1,    !- Monday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Tuesday 1,   !- Tuesday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Wednesday 1, !- Wednesday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Friday 1,    !- Friday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default 1,   !- Holiday Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default 1,   !- CustomDay1 Schedule:Day Name
  SensFurnACDXFurnCV Occ Sch Default 1;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SensFurnACDXFurnCV Occ Sch based infiltration sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SensFurnACDXFurnCV Occ Sch based infiltration sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  SensFurnACDXFurnCV Occ Sch based infiltration sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  VAV Box Electric-1 Occ Sch Week Rule - Jan1-Jan4, !- Name
  VAV Box Electric-1 Occ Sch Default,     !- Sunday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Default,     !- Monday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Default,     !- Tuesday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Wednesday,   !- Wednesday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Thursday,    !- Thursday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Friday,      !- Friday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Saturday,    !- Saturday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Default,     !- Holiday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  VAV Box Electric-1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  VAV Box Electric-1 Occ Sch Default,     !- CustomDay1 Schedule:Day Name
  VAV Box Electric-1 Occ Sch Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  VAV Box Electric-1 Occ Sch Week Rule - Jan5-Dec31, !- Name
  VAV Box Electric-1 Occ Sch Sunday,      !- Sunday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Monday,      !- Monday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Tuesday,     !- Tuesday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Wednesday,   !- Wednesday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Thursday,    !- Thursday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Friday,      !- Friday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Saturday,    !- Saturday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Default,     !- Holiday Schedule:Day Name
  VAV Box Electric-1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  VAV Box Electric-1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  VAV Box Electric-1 Occ Sch Default,     !- CustomDay1 Schedule:Day Name
  VAV Box Electric-1 Occ Sch Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV Box Electric-1 Occ Sch,             !- Name
  ,                                       !- Schedule Type Limits Name
  VAV Box Electric-1 Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  VAV Box Electric-1 Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  VAV Box Furnace-1 Occ Sch Week Rule - Jan1-Jan4, !- Name
  VAV Box Furnace-1 Occ Sch Default,      !- Sunday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Default,      !- Monday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Default,      !- Tuesday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Wednesday,    !- Wednesday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Thursday,     !- Thursday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Friday,       !- Friday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Saturday,     !- Saturday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Default,      !- Holiday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Default,      !- CustomDay1 Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  VAV Box Furnace-1 Occ Sch Week Rule - Jan5-Dec31, !- Name
  VAV Box Furnace-1 Occ Sch Sunday,       !- Sunday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Monday,       !- Monday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Tuesday,      !- Tuesday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Wednesday,    !- Wednesday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Thursday,     !- Thursday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Friday,       !- Friday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Saturday,     !- Saturday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Default,      !- Holiday Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Default,      !- CustomDay1 Schedule:Day Name
  VAV Box Furnace-1 Occ Sch Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV Box Furnace-1 Occ Sch,              !- Name
  ,                                       !- Schedule Type Limits Name
  VAV Box Furnace-1 Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  VAV Box Furnace-1 Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  VAV Box Hot Water-1 Occ Sch Week Rule - Jan1-Jan4, !- Name
  VAV Box Hot Water-1 Occ Sch Default,    !- Sunday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Default,    !- Monday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Default,    !- Tuesday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Thursday,   !- Thursday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Friday,     !- Friday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Saturday,   !- Saturday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Default,    !- Holiday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Default,    !- CustomDay1 Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  VAV Box Hot Water-1 Occ Sch Week Rule - Jan5-Dec31, !- Name
  VAV Box Hot Water-1 Occ Sch Sunday,     !- Sunday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Monday,     !- Monday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Tuesday,    !- Tuesday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Thursday,   !- Thursday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Friday,     !- Friday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Saturday,   !- Saturday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Default,    !- Holiday Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Default,    !- CustomDay1 Schedule:Day Name
  VAV Box Hot Water-1 Occ Sch Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV Box Hot Water-1 Occ Sch,            !- Name
  ,                                       !- Schedule Type Limits Name
  VAV Box Hot Water-1 Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  VAV Box Hot Water-1 Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  VAV Box No Reheat-1 Occ Sch Week Rule - Jan1-Jan4, !- Name
  VAV Box No Reheat-1 Occ Sch Default,    !- Sunday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Default,    !- Monday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Default,    !- Tuesday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Thursday,   !- Thursday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Friday,     !- Friday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Saturday,   !- Saturday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Default,    !- Holiday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Default,    !- CustomDay1 Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  VAV Box No Reheat-1 Occ Sch Week Rule - Jan5-Dec31, !- Name
  VAV Box No Reheat-1 Occ Sch Sunday,     !- Sunday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Monday,     !- Monday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Tuesday,    !- Tuesday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Thursday,   !- Thursday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Friday,     !- Friday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Saturday,   !- Saturday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Default,    !- Holiday Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Default,    !- CustomDay1 Schedule:Day Name
  VAV Box No Reheat-1 Occ Sch Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  VAV Box No Reheat-1 Occ Sch,            !- Name
  ,                                       !- Schedule Type Limits Name
  VAV Box No Reheat-1 Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  VAV Box No Reheat-1 Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  All None,                               !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  All None Supply Branches,               !- Branch List Name
  ,                                       !- Connector List Name
  Node 17,                                !- Supply Side Inlet Node Name
  Node 20,                                !- Demand Side Outlet Node Name
  All None Demand Inlet Nodes,            !- Demand Side Inlet Node Names
  All None Supply Outlet Nodes;           !- Supply Side Outlet Node Names

NodeList,
  All None Supply Outlet Nodes,           !- Name
  Node 18;                                !- Node Name 1

NodeList,
  All None Demand Inlet Nodes,            !- Name
  Node 19;                                !- Node Name 1

Sizing:System,
  All None,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  4,                                      !- Preheat Design Temperature {C}
  0.005,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.777778,                              !- Central Cooling Design Supply Air Temperature {C}
  12.777778,                              !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  All None Occ Sch,                       !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  All None Supply Branches,               !- Name
  All None Main Branch;                   !- Branch Name 1

Branch,
  All None Main Branch,                   !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  All None Outdoor Air System,            !- Component Name 1
  Node 17,                                !- Component Inlet Node Name 1
  Node 24,                                !- Component Outlet Node Name 1
  Fan:VariableVolume,                     !- Component Object Type 2
  All None Supply Fan,                    !- Component Name 2
  Node 24,                                !- Component Inlet Node Name 2
  Node 18;                                !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  All None Outdoor Air System,            !- Name
  All None Outdoor Air System Controller List, !- Controller List Name
  All None Outdoor Air System Equipment List, !- Outdoor Air Equipment List Name
  All None Outdoor Air System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  All None Outdoor Air System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  All None Controller Outdoor Air;        !- Controller Name 1

Controller:OutdoorAir,
  All None Controller Outdoor Air,        !- Name
  Node 23,                                !- Relief Air Outlet Node Name
  Node 17,                                !- Return Air Node Name
  Node 24,                                !- Mixed Air Node Name
  Node 22,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  All None Controller Mechanical Ventilation, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  All None Outdoor Air System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  All None Outdoor Air System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  All None Outdoor Air System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 22;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  All None Outdoor Air System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  All None Outdoor Air System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  All None Outdoor Air System Outdoor Air Mixer, !- Name
  Node 24,                                !- Mixed Air Node Name
  Node 22,                                !- Outdoor Air Stream Node Name
  Node 23,                                !- Relief Air Stream Node Name
  Node 17;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 24 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 18,                                !- Reference Setpoint Node Name
  Node 24,                                !- Fan Inlet Node Name
  Node 18,                                !- Fan Outlet Node Name
  Node 24;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  All None Supply Fan,                    !- Name
  All None Occ Sch,                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  996,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.94,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 24,                                !- Air Inlet Node Name
  Node 18;                                !- Air Outlet Node Name

SetpointManager:Warmest,
  All None Setpoint Manager,              !- Name
  Temperature,                            !- Control Variable
  All None,                               !- HVAC Air Loop Name
  12.777778,                              !- Minimum Setpoint Temperature {C}
  18.33333,                               !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Node 18;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  All None Node 19 Supply Path,           !- Name
  Node 19,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 19,                                !- Inlet Node Name
  Node 66;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  All None Return Path,                   !- Name
  Node 20,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 20,                                !- Outlet Node Name
  Node 65;                                !- Inlet Node Name 1

AirLoopHVAC,
  DOAS NoneHWCHWHWVV,                     !- Name
  DOAS NoneHWCHWHWVV Controllers,         !- Controller List Name
  DOAS NoneHWCHWHWVVAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  DOAS NoneHWCHWHWVV Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  Node 49,                                !- Supply Side Inlet Node Name
  Node 54,                                !- Demand Side Outlet Node Name
  DOAS NoneHWCHWHWVV Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  DOAS NoneHWCHWHWVV Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  DOAS NoneHWCHWHWVV Supply Outlet Nodes, !- Name
  Node 52;                                !- Node Name 1

NodeList,
  DOAS NoneHWCHWHWVV Demand Inlet Nodes,  !- Name
  Node 53;                                !- Node Name 1

Sizing:System,
  DOAS NoneHWCHWHWVV,                     !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  4,                                      !- Preheat Design Temperature {C}
  0.005,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.777778,                              !- Central Cooling Design Supply Air Temperature {C}
  15.555556,                              !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  DOAS NoneHWCHWHWVV Controllers,         !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 2,                !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 3;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 2,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 59,                                !- Sensor Node Name
  Node 14,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Controller Water Coil 3,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 58,                                !- Sensor Node Name
  Node 76,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  DOAS NoneHWCHWHWVVAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  DOAS NoneHWCHWHWVV Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  DOAS NoneHWCHWHWVV Availability Manager, !- Name
  DOAS NoneHWCHWHWVV Occ Sch;             !- Schedule Name

BranchList,
  DOAS NoneHWCHWHWVV Supply Branches,     !- Name
  DOAS NoneHWCHWHWVV Main Branch;         !- Branch Name 1

Branch,
  DOAS NoneHWCHWHWVV Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  DOAS NoneHWCHWHWVV Outdoor Air System,  !- Component Name 1
  Node 49,                                !- Component Inlet Node Name 1
  Node 60,                                !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  DOAS NoneHWCHWHWVV Cooling Coil,        !- Component Name 2
  Node 60,                                !- Component Inlet Node Name 2
  Node 59,                                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  DOAS NoneHWCHWHWVV Heating Coil,        !- Component Name 3
  Node 59,                                !- Component Inlet Node Name 3
  Node 58,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  DOAS NoneHWCHWHWVV Supply Fan,          !- Component Name 4
  Node 58,                                !- Component Inlet Node Name 4
  Node 52;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  DOAS NoneHWCHWHWVV Outdoor Air System,  !- Name
  DOAS NoneHWCHWHWVV Outdoor Air System Controller List, !- Controller List Name
  DOAS NoneHWCHWHWVV Outdoor Air System Equipment List, !- Outdoor Air Equipment List Name
  DOAS NoneHWCHWHWVV Outdoor Air System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DOAS NoneHWCHWHWVV Outdoor Air System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  DOAS NoneHWCHWHWVV Controller Outdoor Air, !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 1;                !- Controller Name 2

Controller:OutdoorAir,
  DOAS NoneHWCHWHWVV Controller Outdoor Air, !- Name
  Node 57,                                !- Relief Air Outlet Node Name
  Node 49,                                !- Return Air Node Name
  Node 60,                                !- Mixed Air Node Name
  Node 56,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  Always On Discrete,                     !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  DOAS NoneHWCHWHWVV Controller Mechanical Ventilation, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 61,                                !- Sensor Node Name
  Node 73,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  DOAS NoneHWCHWHWVV Outdoor Air System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  DOAS NoneHWCHWHWVV Outdoor Air System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  DOAS NoneHWCHWHWVV Outdoor Air System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 56;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS NoneHWCHWHWVV Outdoor Air System Equipment List, !- Name
  Coil:Heating:Water,                     !- Component Object Type 1
  DOAS NoneHWCHWHWVV Preheat Coil,        !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  DOAS NoneHWCHWHWVV Outdoor Air System Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  DOAS NoneHWCHWHWVV Outdoor Air System Outdoor Air Mixer, !- Name
  Node 60,                                !- Mixed Air Node Name
  Node 61,                                !- Outdoor Air Stream Node Name
  Node 57,                                !- Relief Air Stream Node Name
  Node 49;                                !- Return Air Stream Node Name

Coil:Heating:Water,
  DOAS NoneHWCHWHWVV Preheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 73,                                !- Water Inlet Node Name
  Node 74,                                !- Water Outlet Node Name
  Node 56,                                !- Air Inlet Node Name
  Node 61,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  60,                                     !- Rated Inlet Water Temperature {C}
  -17.4,                                  !- Rated Inlet Air Temperature {C}
  43.3333333,                             !- Rated Outlet Water Temperature {C}
  4,                                      !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 3,                    !- Schedule Name
  Node 61;                                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 60 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 52,                                !- Reference Setpoint Node Name
  Node 58,                                !- Fan Inlet Node Name
  Node 52,                                !- Fan Outlet Node Name
  Node 60;                                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  DOAS NoneHWCHWHWVV Cooling Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 14,                                !- Water Inlet Node Name
  Node 75,                                !- Water Outlet Node Name
  Node 60,                                !- Air Inlet Node Name
  Node 59,                                !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 59 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 52,                                !- Reference Setpoint Node Name
  Node 58,                                !- Fan Inlet Node Name
  Node 52,                                !- Fan Outlet Node Name
  Node 59;                                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  DOAS NoneHWCHWHWVV Heating Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 76,                                !- Water Inlet Node Name
  Node 77,                                !- Water Outlet Node Name
  Node 59,                                !- Air Inlet Node Name
  Node 58,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  60,                                     !- Rated Inlet Water Temperature {C}
  4,                                      !- Rated Inlet Air Temperature {C}
  43.3333333,                             !- Rated Outlet Water Temperature {C}
  15.555556,                              !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 58 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 52,                                !- Reference Setpoint Node Name
  Node 58,                                !- Fan Inlet Node Name
  Node 52,                                !- Fan Outlet Node Name
  Node 58;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  DOAS NoneHWCHWHWVV Supply Fan,          !- Name
  DOAS NoneHWCHWHWVV Occ Sch,             !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  996,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.94,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 58,                                !- Air Inlet Node Name
  Node 52;                                !- Air Outlet Node Name

SetpointManager:Scheduled,
  DOAS NoneHWCHWHWVV Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  DOAS NoneHWCHWHWVV Air Supply Temperature Schedule, !- Schedule Name
  Node 52;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  DOAS NoneHWCHWHWVV Node 53 Supply Path, !- Name
  Node 53,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Node 53,                                !- Inlet Node Name
  Node 70;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  DOAS NoneHWCHWHWVV Return Path,         !- Name
  Node 54,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Node 54,                                !- Outlet Node Name
  Node 69;                                !- Inlet Node Name 1

AirLoopHVAC,
  EnthElecACDXElecCV,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  EnthElecACDXElecCV Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  Node 25,                                !- Supply Side Inlet Node Name
  Node 28,                                !- Demand Side Outlet Node Name
  EnthElecACDXElecCV Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  EnthElecACDXElecCV Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  EnthElecACDXElecCV Supply Outlet Nodes, !- Name
  Node 26;                                !- Node Name 1

NodeList,
  EnthElecACDXElecCV Demand Inlet Nodes,  !- Name
  Node 27;                                !- Node Name 1

Sizing:System,
  EnthElecACDXElecCV,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  4,                                      !- Preheat Design Temperature {C}
  0.005,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.777778,                              !- Central Cooling Design Supply Air Temperature {C}
  12.777778,                              !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  EnthElecACDXElecCV Occ Sch,             !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  EnthElecACDXElecCV Supply Branches,     !- Name
  EnthElecACDXElecCV Main Branch;         !- Branch Name 1

Branch,
  EnthElecACDXElecCV Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  EnthElecACDXElecCV Outdoor Air System,  !- Component Name 1
  Node 25,                                !- Component Inlet Node Name 1
  Node 34,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  EnthElecACDXElecCV Cooling Coil CoilSystem, !- Component Name 2
  Node 34,                                !- Component Inlet Node Name 2
  Node 33,                                !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  EnthElecACDXElecCV Heating Coil,        !- Component Name 3
  Node 33,                                !- Component Inlet Node Name 3
  Node 32,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  EnthElecACDXElecCV Supply Fan,          !- Component Name 4
  Node 32,                                !- Component Inlet Node Name 4
  Node 26;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  EnthElecACDXElecCV Outdoor Air System,  !- Name
  EnthElecACDXElecCV Outdoor Air System Controller List, !- Controller List Name
  EnthElecACDXElecCV Outdoor Air System Equipment List, !- Outdoor Air Equipment List Name
  EnthElecACDXElecCV Outdoor Air System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  EnthElecACDXElecCV Outdoor Air System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  EnthElecACDXElecCV Controller Outdoor Air; !- Controller Name 1

Controller:OutdoorAir,
  EnthElecACDXElecCV Controller Outdoor Air, !- Name
  Node 38,                                !- Relief Air Outlet Node Name
  Node 25,                                !- Return Air Node Name
  Node 34,                                !- Mixed Air Node Name
  Node 30,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  EnthElecACDXElecCV Controller Mechanical Ventilation, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  EnthElecACDXElecCV Outdoor Air System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  EnthElecACDXElecCV Outdoor Air System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  EnthElecACDXElecCV Outdoor Air System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 30;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  EnthElecACDXElecCV Outdoor Air System Equipment List, !- Name
  Coil:Heating:Electric,                  !- Component Object Type 1
  EnthElecACDXElecCV Preheat Coil,        !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  EnthElecACDXElecCV Heat Exchanger,      !- Component Name 2
  OutdoorAir:Mixer,                       !- Component Object Type 3
  EnthElecACDXElecCV Outdoor Air System Outdoor Air Mixer; !- Component Name 3

OutdoorAir:Mixer,
  EnthElecACDXElecCV Outdoor Air System Outdoor Air Mixer, !- Name
  Node 34,                                !- Mixed Air Node Name
  Node 37,                                !- Outdoor Air Stream Node Name
  Node 38,                                !- Relief Air Stream Node Name
  Node 25;                                !- Return Air Stream Node Name

Coil:Heating:Electric,
  EnthElecACDXElecCV Preheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 30,                                !- Air Inlet Node Name
  Node 35,                                !- Air Outlet Node Name
  Node 35;                                !- Temperature Setpoint Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 1,                    !- Schedule Name
  Node 35;                                !- Setpoint Node or NodeList Name

HeatExchanger:AirToAir:SensibleAndLatent,
  EnthElecACDXElecCV Heat Exchanger,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 35,                                !- Supply Air Inlet Node Name
  Node 37,                                !- Supply Air Outlet Node Name
  Node 38,                                !- Exhaust Air Inlet Node Name
  Node 31,                                !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  Node 37 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 26,                                !- Reference Setpoint Node Name
  Node 32,                                !- Fan Inlet Node Name
  Node 26,                                !- Fan Outlet Node Name
  Node 37;                                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 34 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 26,                                !- Reference Setpoint Node Name
  Node 32,                                !- Fan Inlet Node Name
  Node 26,                                !- Fan Outlet Node Name
  Node 34;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  EnthElecACDXElecCV Cooling Coil CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 34,                                !- DX Cooling Coil System Inlet Node Name
  Node 33,                                !- DX Cooling Coil System Outlet Node Name
  Node 33,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  EnthElecACDXElecCV Cooling Coil;        !- Cooling Coil Name

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 33 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 26,                                !- Reference Setpoint Node Name
  Node 32,                                !- Fan Inlet Node Name
  Node 26,                                !- Fan Outlet Node Name
  Node 33;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  EnthElecACDXElecCV Cooling Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 34,                                !- Air Inlet Node Name
  Node 33,                                !- Air Outlet Node Name
  Curve Biquadratic 3,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 2,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 4,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 3,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 4,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  EnthElecACDXElecCV Heating Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 33,                                !- Air Inlet Node Name
  Node 32,                                !- Air Outlet Node Name
  Node 32;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 32 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 26,                                !- Reference Setpoint Node Name
  Node 32,                                !- Fan Inlet Node Name
  Node 26,                                !- Fan Outlet Node Name
  Node 32;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  EnthElecACDXElecCV Supply Fan,          !- Name
  EnthElecACDXElecCV Occ Sch,             !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  996,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.94,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 32,                                !- Air Inlet Node Name
  Node 26;                                !- Air Outlet Node Name

SetpointManager:Warmest,
  EnthElecACDXElecCV Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  EnthElecACDXElecCV,                     !- HVAC Air Loop Name
  12.777778,                              !- Minimum Setpoint Temperature {C}
  18.33333,                               !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Node 26;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  EnthElecACDXElecCV Node 27 Supply Path, !- Name
  Node 27,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 27,                                !- Inlet Node Name
  Node 68;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  EnthElecACDXElecCV Return Path,         !- Name
  Node 28,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 28,                                !- Outlet Node Name
  Node 67;                                !- Inlet Node Name 1

AirLoopHVAC,
  SensFurnACDXFurnCV,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  SensFurnACDXFurnCV Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  Node 36,                                !- Supply Side Inlet Node Name
  Node 41,                                !- Demand Side Outlet Node Name
  SensFurnACDXFurnCV Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  SensFurnACDXFurnCV Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  SensFurnACDXFurnCV Supply Outlet Nodes, !- Name
  Node 39;                                !- Node Name 1

NodeList,
  SensFurnACDXFurnCV Demand Inlet Nodes,  !- Name
  Node 40;                                !- Node Name 1

Sizing:System,
  SensFurnACDXFurnCV,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  4,                                      !- Preheat Design Temperature {C}
  0.005,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.777778,                              !- Central Cooling Design Supply Air Temperature {C}
  12.777778,                              !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SensFurnACDXFurnCV Occ Sch,             !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  SensFurnACDXFurnCV Supply Branches,     !- Name
  SensFurnACDXFurnCV Main Branch;         !- Branch Name 1

Branch,
  SensFurnACDXFurnCV Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  SensFurnACDXFurnCV Outdoor Air System,  !- Component Name 1
  Node 36,                                !- Component Inlet Node Name 1
  Node 47,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  SensFurnACDXFurnCV Cooling Coil CoilSystem, !- Component Name 2
  Node 47,                                !- Component Inlet Node Name 2
  Node 46,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  SensFurnACDXFurnCV Heating Coil,        !- Component Name 3
  Node 46,                                !- Component Inlet Node Name 3
  Node 45,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  SensFurnACDXFurnCV Supply Fan,          !- Component Name 4
  Node 45,                                !- Component Inlet Node Name 4
  Node 39;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  SensFurnACDXFurnCV Outdoor Air System,  !- Name
  SensFurnACDXFurnCV Outdoor Air System Controller List, !- Controller List Name
  SensFurnACDXFurnCV Outdoor Air System Equipment List, !- Outdoor Air Equipment List Name
  SensFurnACDXFurnCV Outdoor Air System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  SensFurnACDXFurnCV Outdoor Air System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  SensFurnACDXFurnCV Controller Outdoor Air; !- Controller Name 1

Controller:OutdoorAir,
  SensFurnACDXFurnCV Controller Outdoor Air, !- Name
  Node 51,                                !- Relief Air Outlet Node Name
  Node 36,                                !- Return Air Node Name
  Node 47,                                !- Mixed Air Node Name
  Node 43,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  SensFurnACDXFurnCV Controller Mechanical Ventilation, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  SensFurnACDXFurnCV Outdoor Air System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  SensFurnACDXFurnCV Outdoor Air System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  SensFurnACDXFurnCV Outdoor Air System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 43;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SensFurnACDXFurnCV Outdoor Air System Equipment List, !- Name
  Coil:Heating:Fuel,                      !- Component Object Type 1
  SensFurnACDXFurnCV Preheat Coil,        !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  SensFurnACDXFurnCV Heat Exchanger,      !- Component Name 2
  OutdoorAir:Mixer,                       !- Component Object Type 3
  SensFurnACDXFurnCV Outdoor Air System Outdoor Air Mixer; !- Component Name 3

OutdoorAir:Mixer,
  SensFurnACDXFurnCV Outdoor Air System Outdoor Air Mixer, !- Name
  Node 47,                                !- Mixed Air Node Name
  Node 50,                                !- Outdoor Air Stream Node Name
  Node 51,                                !- Relief Air Stream Node Name
  Node 36;                                !- Return Air Stream Node Name

Coil:Heating:Fuel,
  SensFurnACDXFurnCV Preheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 43,                                !- Air Inlet Node Name
  Node 48,                                !- Air Outlet Node Name
  Node 48,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  Schedule Constant 2,                    !- Schedule Name
  Node 48;                                !- Setpoint Node or NodeList Name

HeatExchanger:AirToAir:SensibleAndLatent,
  SensFurnACDXFurnCV Heat Exchanger,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 48,                                !- Supply Air Inlet Node Name
  Node 50,                                !- Supply Air Outlet Node Name
  Node 51,                                !- Exhaust Air Inlet Node Name
  Node 44,                                !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:MixedAir,
  Node 50 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 39,                                !- Reference Setpoint Node Name
  Node 45,                                !- Fan Inlet Node Name
  Node 39,                                !- Fan Outlet Node Name
  Node 50;                                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 47 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 39,                                !- Reference Setpoint Node Name
  Node 45,                                !- Fan Inlet Node Name
  Node 39,                                !- Fan Outlet Node Name
  Node 47;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  SensFurnACDXFurnCV Cooling Coil CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 47,                                !- DX Cooling Coil System Inlet Node Name
  Node 46,                                !- DX Cooling Coil System Outlet Node Name
  Node 46,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  SensFurnACDXFurnCV Cooling Coil;        !- Cooling Coil Name

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 46 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 39,                                !- Reference Setpoint Node Name
  Node 45,                                !- Fan Inlet Node Name
  Node 39,                                !- Fan Outlet Node Name
  Node 46;                                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  SensFurnACDXFurnCV Cooling Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Node 47,                                !- Air Inlet Node Name
  Node 46,                                !- Air Outlet Node Name
  Curve Biquadratic 5,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 5,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 6,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 6,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 7,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  SensFurnACDXFurnCV Heating Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 46,                                !- Air Inlet Node Name
  Node 45,                                !- Air Outlet Node Name
  Node 45,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 45 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 39,                                !- Reference Setpoint Node Name
  Node 45,                                !- Fan Inlet Node Name
  Node 39,                                !- Fan Outlet Node Name
  Node 45;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  SensFurnACDXFurnCV Supply Fan,          !- Name
  SensFurnACDXFurnCV Occ Sch,             !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  996,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.94,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 45,                                !- Air Inlet Node Name
  Node 39;                                !- Air Outlet Node Name

SetpointManager:Warmest,
  SensFurnACDXFurnCV Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  SensFurnACDXFurnCV,                     !- HVAC Air Loop Name
  12.777778,                              !- Minimum Setpoint Temperature {C}
  18.33333,                               !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Node 39;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SensFurnACDXFurnCV Node 40 Supply Path, !- Name
  Node 40,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Node 40,                                !- Inlet Node Name
  Node 64;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SensFurnACDXFurnCV Return Path,         !- Name
  Node 41,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Node 41,                                !- Outlet Node Name
  Node 63;                                !- Inlet Node Name 1

PlantLoop,
  CHW Loop,                               !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  CHW Loop Operation Schemes,             !- Plant Equipment Operation Scheme Name
  Node 10,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 9,                                 !- Plant Side Inlet Node Name
  Node 10,                                !- Plant Side Outlet Node Name
  CHW Loop Supply Branches,               !- Plant Side Branch List Name
  CHW Loop Supply Connector List,         !- Plant Side Connector List Name
  Node 12,                                !- Demand Side Inlet Node Name
  Node 13,                                !- Demand Side Outlet Node Name
  CHW Loop Demand Branches,               !- Demand Side Branch List Name
  CHW Loop Demand Connector List,         !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  CHW Loop,                               !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.666667,                               !- Design Loop Exit Temperature {C}
  8.8888889,                              !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  CHW Loop Supply Branches,               !- Name
  CHW Loop Supply Inlet Branch,           !- Branch Name 1
  CHW Loop Supply Branch 1,               !- Branch Name 2
  CHW Loop Supply Outlet Branch;          !- Branch Name 3

ConnectorList,
  CHW Loop Supply Connector List,         !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  CHW Loop Supply Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  CHW Loop Supply Mixer;                  !- Connector Name 2

Connector:Splitter,
  CHW Loop Supply Splitter,               !- Name
  CHW Loop Supply Inlet Branch,           !- Inlet Branch Name
  CHW Loop Supply Branch 1;               !- Outlet Branch Name 1

Connector:Mixer,
  CHW Loop Supply Mixer,                  !- Name
  CHW Loop Supply Outlet Branch,          !- Outlet Branch Name
  CHW Loop Supply Branch 1;               !- Inlet Branch Name 1

Branch,
  CHW Loop Supply Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  CHW Loop Pump,                          !- Component Name 1
  Node 9,                                 !- Component Inlet Node Name 1
  Node 15;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  CHW Loop Pump,                          !- Name
  Node 9,                                 !- Inlet Node Name
  Node 15,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.014,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0,                                      !- Coefficient 2 of the Part Load Performance Curve
  1,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  CHW Loop Supply Branch 1,               !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  CHW Loop Chiller,                       !- Component Name 1
  Node 11,                                !- Component Inlet Node Name 1
  Node 16;                                !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  CHW Loop Chiller,                       !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.666667,                               !- Reference Leaving Chilled Water Temperature {C}
  35,                                     !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  Curve Biquadratic 1,                    !- Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 2,                    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  Node 11,                                !- Chilled Water Inlet Node Name
  Node 16,                                !- Chilled Water Outlet Node Name
  CHW Loop Chiller Inlet Node For Condenser, !- Condenser Inlet Node Name
  CHW Loop Chiller Outlet Node For Condenser, !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OutdoorAir:NodeList,
  CHW Loop Chiller Inlet Node For Condenser; !- Node or NodeList Name 1

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  CHW Loop Supply Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHW Loop Supply Outlet Pipe,            !- Component Name 1
  CHW Loop Supply Outlet Pipe Node,       !- Component Inlet Node Name 1
  Node 10;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  CHW Loop Supply Outlet Pipe,            !- Name
  CHW Loop Supply Outlet Pipe Node,       !- Inlet Node Name
  Node 10;                                !- Outlet Node Name

BranchList,
  CHW Loop Demand Branches,               !- Name
  CHW Loop Demand Inlet Branch,           !- Branch Name 1
  CHW Loop Demand Branch 1,               !- Branch Name 2
  CHW Loop Demand Bypass Branch,          !- Branch Name 3
  CHW Loop Demand Outlet Branch;          !- Branch Name 4

ConnectorList,
  CHW Loop Demand Connector List,         !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  CHW Loop Demand Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  CHW Loop Demand Mixer;                  !- Connector Name 2

Connector:Splitter,
  CHW Loop Demand Splitter,               !- Name
  CHW Loop Demand Inlet Branch,           !- Inlet Branch Name
  CHW Loop Demand Branch 1,               !- Outlet Branch Name 1
  CHW Loop Demand Bypass Branch;          !- Outlet Branch Name 2

Connector:Mixer,
  CHW Loop Demand Mixer,                  !- Name
  CHW Loop Demand Outlet Branch,          !- Outlet Branch Name
  CHW Loop Demand Branch 1,               !- Inlet Branch Name 1
  CHW Loop Demand Bypass Branch;          !- Inlet Branch Name 2

Branch,
  CHW Loop Demand Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHW Loop Demand Inlet Pipe,             !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  CHW Loop Demand Inlet Pipe Node;        !- Component Outlet Node Name 1

Pipe:Adiabatic,
  CHW Loop Demand Inlet Pipe,             !- Name
  Node 12,                                !- Inlet Node Name
  CHW Loop Demand Inlet Pipe Node;        !- Outlet Node Name

Branch,
  CHW Loop Demand Branch 1,               !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  DOAS NoneHWCHWHWVV Cooling Coil,        !- Component Name 1
  Node 14,                                !- Component Inlet Node Name 1
  Node 75;                                !- Component Outlet Node Name 1

Branch,
  CHW Loop Demand Bypass Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHW Loop Demand Bypass Pipe,            !- Component Name 1
  CHW Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  CHW Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  CHW Loop Demand Bypass Pipe,            !- Name
  CHW Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  CHW Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  CHW Loop Demand Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHW Loop Demand Outlet Pipe,            !- Component Name 1
  CHW Loop Demand Outlet Pipe Node,       !- Component Inlet Node Name 1
  Node 13;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  CHW Loop Demand Outlet Pipe,            !- Name
  CHW Loop Demand Outlet Pipe Node,       !- Inlet Node Name
  Node 13;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  CHW Loop Operation Schemes,             !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  CHW Loop Cooling Operation Scheme,      !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  CHW Loop Cooling Operation Scheme,      !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  CHW Loop Cooling Equipment List;        !- Range Equipment List Name 1

PlantEquipmentList,
  CHW Loop Cooling Equipment List,        !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  CHW Loop Chiller;                       !- Equipment Name 1

PlantLoop,
  HW Loop,                                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  HW Loop Operation Schemes,              !- Plant Equipment Operation Scheme Name
  Node 2,                                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 1,                                 !- Plant Side Inlet Node Name
  Node 2,                                 !- Plant Side Outlet Node Name
  HW Loop Supply Branches,                !- Plant Side Branch List Name
  HW Loop Supply Connector List,          !- Plant Side Connector List Name
  Node 4,                                 !- Demand Side Inlet Node Name
  Node 5,                                 !- Demand Side Outlet Node Name
  HW Loop Demand Branches,                !- Demand Side Branch List Name
  HW Loop Demand Connector List,          !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  HW Loop,                                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  16.6666667,                             !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  HW Loop Supply Branches,                !- Name
  HW Loop Supply Inlet Branch,            !- Branch Name 1
  HW Loop Supply Branch 1,                !- Branch Name 2
  HW Loop Supply Outlet Branch;           !- Branch Name 3

ConnectorList,
  HW Loop Supply Connector List,          !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  HW Loop Supply Splitter,                !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  HW Loop Supply Mixer;                   !- Connector Name 2

Connector:Splitter,
  HW Loop Supply Splitter,                !- Name
  HW Loop Supply Inlet Branch,            !- Inlet Branch Name
  HW Loop Supply Branch 1;                !- Outlet Branch Name 1

Connector:Mixer,
  HW Loop Supply Mixer,                   !- Name
  HW Loop Supply Outlet Branch,           !- Outlet Branch Name
  HW Loop Supply Branch 1;                !- Inlet Branch Name 1

Branch,
  HW Loop Supply Inlet Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  HW Loop Pump,                           !- Component Name 1
  Node 1,                                 !- Component Inlet Node Name 1
  Node 7;                                 !- Component Outlet Node Name 1

Pump:VariableSpeed,
  HW Loop Pump,                           !- Name
  Node 1,                                 !- Inlet Node Name
  Node 7,                                 !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.014,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  HW Loop Supply Branch 1,                !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  HW Loop Boiler,                         !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 8;                                 !- Component Outlet Node Name 1

Boiler:HotWater,
  HW Loop Boiler,                         !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.92,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 3,                                 !- Boiler Water Inlet Node Name
  Node 8,                                 !- Boiler Water Outlet Node Name
  95,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  HW Loop Supply Outlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  HW Loop Supply Outlet Pipe,             !- Component Name 1
  HW Loop Supply Outlet Pipe Node,        !- Component Inlet Node Name 1
  Node 2;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  HW Loop Supply Outlet Pipe,             !- Name
  HW Loop Supply Outlet Pipe Node,        !- Inlet Node Name
  Node 2;                                 !- Outlet Node Name

BranchList,
  HW Loop Demand Branches,                !- Name
  HW Loop Demand Inlet Branch,            !- Branch Name 1
  HW Loop Demand Branch 1,                !- Branch Name 2
  HW Loop Demand Branch 2,                !- Branch Name 3
  HW Loop Demand Branch 3,                !- Branch Name 4
  HW Loop Demand Bypass Branch,           !- Branch Name 5
  HW Loop Demand Outlet Branch;           !- Branch Name 6

ConnectorList,
  HW Loop Demand Connector List,          !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  HW Loop Demand Splitter,                !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  HW Loop Demand Mixer;                   !- Connector Name 2

Connector:Splitter,
  HW Loop Demand Splitter,                !- Name
  HW Loop Demand Inlet Branch,            !- Inlet Branch Name
  HW Loop Demand Branch 1,                !- Outlet Branch Name 1
  HW Loop Demand Branch 2,                !- Outlet Branch Name 2
  HW Loop Demand Branch 3,                !- Outlet Branch Name 3
  HW Loop Demand Bypass Branch;           !- Outlet Branch Name 4

Connector:Mixer,
  HW Loop Demand Mixer,                   !- Name
  HW Loop Demand Outlet Branch,           !- Outlet Branch Name
  HW Loop Demand Branch 1,                !- Inlet Branch Name 1
  HW Loop Demand Branch 2,                !- Inlet Branch Name 2
  HW Loop Demand Branch 3,                !- Inlet Branch Name 3
  HW Loop Demand Bypass Branch;           !- Inlet Branch Name 4

Branch,
  HW Loop Demand Inlet Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  HW Loop Demand Inlet Pipe,              !- Component Name 1
  Node 4,                                 !- Component Inlet Node Name 1
  HW Loop Demand Inlet Pipe Node;         !- Component Outlet Node Name 1

Pipe:Adiabatic,
  HW Loop Demand Inlet Pipe,              !- Name
  Node 4,                                 !- Inlet Node Name
  HW Loop Demand Inlet Pipe Node;         !- Outlet Node Name

Branch,
  HW Loop Demand Branch 1,                !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  VAV Box Hot Water-1 Heating Coil,       !- Component Name 1
  Node 6,                                 !- Component Inlet Node Name 1
  Node 62;                                !- Component Outlet Node Name 1

Branch,
  HW Loop Demand Branch 2,                !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  DOAS NoneHWCHWHWVV Preheat Coil,        !- Component Name 1
  Node 73,                                !- Component Inlet Node Name 1
  Node 74;                                !- Component Outlet Node Name 1

Branch,
  HW Loop Demand Branch 3,                !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  DOAS NoneHWCHWHWVV Heating Coil,        !- Component Name 1
  Node 76,                                !- Component Inlet Node Name 1
  Node 77;                                !- Component Outlet Node Name 1

Branch,
  HW Loop Demand Bypass Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  HW Loop Demand Bypass Pipe,             !- Component Name 1
  HW Loop Demand Bypass Pipe Inlet Node,  !- Component Inlet Node Name 1
  HW Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  HW Loop Demand Bypass Pipe,             !- Name
  HW Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  HW Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  HW Loop Demand Outlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  HW Loop Demand Outlet Pipe,             !- Component Name 1
  HW Loop Demand Outlet Pipe Node,        !- Component Inlet Node Name 1
  Node 5;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  HW Loop Demand Outlet Pipe,             !- Name
  HW Loop Demand Outlet Pipe Node,        !- Inlet Node Name
  Node 5;                                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  HW Loop Operation Schemes,              !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  HW Loop Heating Operation Scheme,       !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  HW Loop Heating Operation Scheme,       !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  HW Loop Heating Equipment List;         !- Range Equipment List Name 1

PlantEquipmentList,
  HW Loop Heating Equipment List,         !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  HW Loop Boiler;                         !- Equipment Name 1

Site:Location,
  Boston&#44 MA,                          !- Name
  42.35866,                               !- Latitude {deg}
  -71.05674,                              !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  4.8768;                                 !- Elevation {m}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  ,                                       !- Annual Average Outdoor Air Temperature {C}
  10;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Denver Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Denver Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  58300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -17.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Denver Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  1.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Denver Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -11.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -21.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SetpointManager:Scheduled,
  CHW Loop Setpoint Manager,              !- Name
  Temperature,                            !- Control Variable
  CHW Loop Temp Schedule,                 !- Schedule Name
  Node 10;                                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  HW Loop Setpoint Manager,               !- Name
  Temperature,                            !- Control Variable
  HW Loop Temp Schedule,                  !- Schedule Name
  Node 2;                                 !- Setpoint Node or NodeList Name

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

