{
    "zone_load_summarys": {
      "VAV Box No Reheat-1": {
        "name": "VAV Box No Reheat-1",
        "cooling": {
          "peak_condition": {
            "name": "VAV BOX NO REHEAT-1",
            "difference_between_peak_and_estimated_sensible_load": 702.1,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": 4305.74,
            "main_fan_air_flow": 0.47,
            "mixed_air_temperature": null,
            "outside_dry_bulb_temperature": 32.78,
            "outside_wet_bulb_temperature": 17.22,
            "outside_air_flow": 0.07,
            "outside_humidity_ratio_at_peak": 0.00591,
            "peak_sensible_load": 5007.85,
            "peak_sensible_load_with_sizing_factor": 5007.85,
            "supply_air_temperature": 12.78,
            "time_of_peak_load": "7/21 16:45:00",
            "zone_dry_bulb_temperature": 23.33,
            "zone_humidity_ratio_at_peak": 0.00836,
            "zone_relative_humidity": 46.89
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.002781229658559678,
            "airflow_per_total_capacity": 0.00010592169907419928,
            "floor_area_per_total_capacity": 0.03808448495010412,
            "number_of_people": 6.0,
            "outside_air_percent": 0.1394,
            "total_capacity_per_floor_area": 26.257411681164562
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": -1408.1,
              "sensible_delayed": null,
              "latent": -820.6,
              "total": -2228.7,
              "percent_grand_total": -50.227168239716576,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 2364.7,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 2364.7,
              "percent_grand_total": 53.29213655335299,
              "related_area": 168.99
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": 714.58,
              "latent": null,
              "total": 714.58,
              "percent_grand_total": 16.104154834987515,
              "related_area": 89.42
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": 3245.63,
              "sensible_delayed": 1762.2199999999998,
              "latent": -570.6100000000001,
              "total": 4437.24,
              "percent_grand_total": 100.00000000000001,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": -392.6,
              "latent": null,
              "total": -392.6,
              "percent_grand_total": -8.847842352453327,
              "related_area": 168.99
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": 162.31,
              "sensible_delayed": null,
              "latent": -101.7,
              "total": 60.61,
              "percent_grand_total": 1.3659391874228124,
              "related_area": 89.42
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": 127.45,
              "latent": null,
              "total": 127.45,
              "percent_grand_total": 2.8722809674482335,
              "related_area": 89.08
            },
            "lights": {
              "sensible_instant": 1819.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 1819.0,
              "percent_grand_total": 40.99395119488691,
              "related_area": 168.99
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 168.99
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 89.42
            },
            "people": {
              "sensible_instant": 307.72,
              "sensible_delayed": 176.37,
              "latent": 351.69,
              "total": 835.78,
              "percent_grand_total": 18.83558247919878,
              "related_area": 168.99
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 168.99
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": 434.32,
              "latent": null,
              "total": 434.32,
              "percent_grand_total": 9.78806645572473,
              "related_area": 168.99
            },
            "supply_fan_heat": null,
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": 702.1,
              "latent": null,
              "total": 702.1,
              "percent_grand_total": 15.82289891914794,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 168.99
            },
            "zone_ventilation": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            }
          }
        },
        "heating": {
          "peak_condition": {
            "name": "VAV BOX NO REHEAT-1",
            "difference_between_peak_and_estimated_sensible_load": 356.39,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": -4428.2,
            "main_fan_air_flow": 0.22,
            "mixed_air_temperature": null,
            "outside_dry_bulb_temperature": -17.4,
            "outside_wet_bulb_temperature": -17.4,
            "outside_air_flow": 0.07,
            "outside_humidity_ratio_at_peak": 0.00099,
            "peak_sensible_load": -4071.8,
            "peak_sensible_load_with_sizing_factor": -4071.8,
            "supply_air_temperature": 40.0,
            "time_of_peak_load": "12/21 24:00:00",
            "zone_dry_bulb_temperature": 21.11,
            "zone_humidity_ratio_at_peak": 0.00385,
            "zone_relative_humidity": 24.92
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.0013018521806024024,
            "airflow_per_total_capacity": -4.2604778706906236e-05,
            "floor_area_per_total_capacity": -0.032726279789454936,
            "number_of_people": 6.0,
            "outside_air_percent": 0.1394,
            "total_capacity_per_floor_area": -30.556482632108406
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": -733.8,
              "sensible_delayed": null,
              "latent": -954.3,
              "total": -1688.1,
              "percent_grand_total": 30.58,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 168.99
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": -1498.4,
              "latent": null,
              "total": -1498.4,
              "percent_grand_total": 27.14,
              "related_area": 89.42
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": -1489.3,
              "sensible_delayed": -2582.44,
              "latent": -1092.0,
              "total": -5163.74,
              "percent_grand_total": 99.96999999999998,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": 257.92,
              "latent": null,
              "total": 257.92,
              "percent_grand_total": -4.7,
              "related_area": 168.99
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": -755.5,
              "sensible_delayed": null,
              "latent": -137.7,
              "total": -893.2,
              "percent_grand_total": 16.18,
              "related_area": 89.42
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.25,
              "latent": null,
              "total": 0.25,
              "percent_grand_total": -0.0,
              "related_area": 89.08
            },
            "lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 168.99
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 168.99
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 89.42
            },
            "people": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 168.99
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 168.99
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": -1698.6,
              "latent": null,
              "total": -1698.6,
              "percent_grand_total": 30.77,
              "related_area": 168.99
            },
            "supply_fan_heat": null,
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": 356.39,
              "latent": null,
              "total": 356.39,
              "percent_grand_total": null,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 168.99
            },
            "zone_ventilation": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            }
          }
        }
      },
      "VAV Box Furnace-1": {
        "name": "VAV Box Furnace-1",
        "cooling": {
          "peak_condition": {
            "name": "VAV BOX FURNACE-1",
            "difference_between_peak_and_estimated_sensible_load": -65.2,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": 11315.66,
            "main_fan_air_flow": 1.06,
            "mixed_air_temperature": null,
            "outside_dry_bulb_temperature": 30.95,
            "outside_wet_bulb_temperature": 16.58,
            "outside_air_flow": 0.52,
            "outside_humidity_ratio_at_peak": 0.00591,
            "peak_sensible_load": 11250.45,
            "peak_sensible_load_with_sizing_factor": 11250.45,
            "supply_air_temperature": 12.78,
            "time_of_peak_load": "7/21 18:00:00",
            "zone_dry_bulb_temperature": 23.3,
            "zone_humidity_ratio_at_peak": 0.01168,
            "zone_relative_humidity": 65.26
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.006879543094496366,
            "airflow_per_total_capacity": 5.374400513508759e-05,
            "floor_area_per_total_capacity": 0.0078121474634097144,
            "number_of_people": 108.0,
            "outside_air_percent": 0.4926,
            "total_capacity_per_floor_area": 128.00577622014535
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 895.59,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 895.59,
              "percent_grand_total": 4.540810713106896,
              "related_area": 154.08
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": -421.0,
              "latent": null,
              "total": -421.0,
              "percent_grand_total": -2.134549637912441,
              "related_area": 86.35
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": 8612.15,
              "sensible_delayed": 2638.3700000000003,
              "latent": 8472.609999999999,
              "total": 19723.129999999997,
              "percent_grand_total": 100.0,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": -341.4,
              "latent": null,
              "total": -341.4,
              "percent_grand_total": -1.7309625804829154,
              "related_area": 154.08
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": 130.96,
              "sensible_delayed": null,
              "latent": -231.6,
              "total": -100.63999999999999,
              "percent_grand_total": -0.5102638374335108,
              "related_area": 86.35
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": -1177.6,
              "latent": null,
              "total": -1177.6,
              "percent_grand_total": -5.97065475915841,
              "related_area": 86.01
            },
            "lights": {
              "sensible_instant": 1492.65,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 1492.65,
              "percent_grand_total": 7.5680178551781605,
              "related_area": 154.08
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 154.08
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 86.35
            },
            "people": {
              "sensible_instant": 6092.95,
              "sensible_delayed": 3873.67,
              "latent": 8704.21,
              "total": 18670.829999999998,
              "percent_grand_total": 94.66463994305164,
              "related_area": 154.08
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 154.08
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": 769.9,
              "latent": null,
              "total": 769.9,
              "percent_grand_total": 3.9035386371230127,
              "related_area": 154.08
            },
            "supply_fan_heat": null,
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": -65.2,
              "latent": null,
              "total": -65.2,
              "percent_grand_total": -0.3305763334724256,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 154.08
            },
            "zone_ventilation": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            }
          }
        },
        "heating": {
          "peak_condition": {
            "name": "VAV BOX FURNACE-1",
            "difference_between_peak_and_estimated_sensible_load": -2.4,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": -3487.7,
            "main_fan_air_flow": 0.18,
            "mixed_air_temperature": null,
            "outside_dry_bulb_temperature": -17.4,
            "outside_wet_bulb_temperature": -17.4,
            "outside_air_flow": 0.52,
            "outside_humidity_ratio_at_peak": 0.00099,
            "peak_sensible_load": -3490.1,
            "peak_sensible_load_with_sizing_factor": -3490.1,
            "supply_air_temperature": 40.0,
            "time_of_peak_load": "12/21 24:00:00",
            "zone_dry_bulb_temperature": 21.11,
            "zone_humidity_ratio_at_peak": 0.00462,
            "zone_relative_humidity": 29.86
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.0011682242990654205,
            "airflow_per_total_capacity": -4.919565110444236e-05,
            "floor_area_per_total_capacity": -0.042111477345402666,
            "number_of_people": 108.0,
            "outside_air_percent": 0.4926,
            "total_capacity_per_floor_area": -23.746495327102807
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 154.08
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": -1447.2,
              "latent": null,
              "total": -1447.2,
              "percent_grand_total": 39.58,
              "related_area": 86.35
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": -729.7,
              "sensible_delayed": -2760.36,
              "latent": -168.8,
              "total": -3658.8600000000006,
              "percent_grand_total": 100.0,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": 235.22,
              "latent": null,
              "total": 235.22,
              "percent_grand_total": -6.4,
              "related_area": 154.08
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": -729.7,
              "sensible_delayed": null,
              "latent": -168.8,
              "total": -898.5,
              "percent_grand_total": 24.57,
              "related_area": 86.35
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": 2.32,
              "latent": null,
              "total": 2.32,
              "percent_grand_total": -0.1,
              "related_area": 86.01
            },
            "lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 154.08
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 154.08
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 86.35
            },
            "people": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 154.08
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 154.08
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": -1548.3,
              "latent": null,
              "total": -1548.3,
              "percent_grand_total": 42.35,
              "related_area": 154.08
            },
            "supply_fan_heat": null,
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": -2.4,
              "latent": null,
              "total": -2.4,
              "percent_grand_total": null,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 154.08
            },
            "zone_ventilation": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            }
          }
        }
      },
      "VAV Box Electric-1": {
        "name": "VAV Box Electric-1",
        "cooling": {
          "peak_condition": {
            "name": "VAV BOX ELECTRIC-1",
            "difference_between_peak_and_estimated_sensible_load": -18.4,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": 10731.0,
            "main_fan_air_flow": 1.01,
            "mixed_air_temperature": null,
            "outside_dry_bulb_temperature": 29.81,
            "outside_wet_bulb_temperature": 16.18,
            "outside_air_flow": 0.31,
            "outside_humidity_ratio_at_peak": 0.00591,
            "peak_sensible_load": 10712.58,
            "peak_sensible_load_with_sizing_factor": 10712.58,
            "supply_air_temperature": 12.78,
            "time_of_peak_load": "7/21 18:30:00",
            "zone_dry_bulb_temperature": 23.32,
            "zone_humidity_ratio_at_peak": 0.00944,
            "zone_relative_humidity": 52.86
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.006046455938697319,
            "airflow_per_total_capacity": 7.712843947021162e-05,
            "floor_area_per_total_capacity": 0.012755974781291236,
            "number_of_people": 72.0,
            "outside_air_percent": 0.3031,
            "total_capacity_per_floor_area": 78.39463601532567
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 3596.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 3596.0,
              "percent_grand_total": 27.46077904305752,
              "related_area": 167.04
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": 647.16,
              "latent": null,
              "total": 647.16,
              "percent_grand_total": 4.942023850251697,
              "related_area": 90.95
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": 9085.4,
              "sensible_delayed": 1627.21,
              "latent": 2382.4300000000003,
              "total": 13095.04,
              "percent_grand_total": 99.99999999999999,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": -409.4,
              "latent": null,
              "total": -409.4,
              "percent_grand_total": -3.126374566247984,
              "related_area": 167.04
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": 122.71,
              "sensible_delayed": null,
              "latent": -149.7,
              "total": -26.989999999999995,
              "percent_grand_total": -0.2061085724060407,
              "related_area": 90.95
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": -222.8,
              "latent": null,
              "total": -222.8,
              "percent_grand_total": -1.7014075558379356,
              "related_area": 90.95
            },
            "lights": {
              "sensible_instant": 3594.2,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 3594.2,
              "percent_grand_total": 27.44703338057768,
              "related_area": 167.04
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 166.08
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 90.95
            },
            "people": {
              "sensible_instant": 1772.49,
              "sensible_delayed": 1028.3,
              "latent": 2532.13,
              "total": 5332.92,
              "percent_grand_total": 40.72473241777039,
              "related_area": 167.04
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 167.04
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": 602.35,
              "latent": null,
              "total": 602.35,
              "percent_grand_total": 4.5998332192952445,
              "related_area": 166.08
            },
            "supply_fan_heat": null,
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": -18.4,
              "latent": null,
              "total": -18.4,
              "percent_grand_total": -0.14051121646058354,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 167.04
            },
            "zone_ventilation": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            }
          }
        },
        "heating": {
          "peak_condition": {
            "name": "VAV BOX ELECTRIC-1",
            "difference_between_peak_and_estimated_sensible_load": -2.5,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": -3706.2,
            "main_fan_air_flow": 0.2,
            "mixed_air_temperature": null,
            "outside_dry_bulb_temperature": -17.4,
            "outside_wet_bulb_temperature": -17.4,
            "outside_air_flow": 0.31,
            "outside_humidity_ratio_at_peak": 0.00099,
            "peak_sensible_load": -3708.7,
            "peak_sensible_load_with_sizing_factor": -3708.7,
            "supply_air_temperature": 40.0,
            "time_of_peak_load": "12/21 24:00:00",
            "zone_dry_bulb_temperature": 21.11,
            "zone_humidity_ratio_at_peak": 0.00463,
            "zone_relative_humidity": 29.88
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.0011973180076628354,
            "airflow_per_total_capacity": -5.145885864251531e-05,
            "floor_area_per_total_capacity": -0.042978438738228784,
            "number_of_people": 72.0,
            "outside_air_percent": 0.3031,
            "total_capacity_per_floor_area": -23.267480842911876
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 167.04
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": -1524.7,
              "latent": null,
              "total": -1524.7,
              "percent_grand_total": 39.26,
              "related_area": 90.95
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": -768.6,
              "sensible_delayed": -2940.1,
              "latent": -177.9,
              "total": -3886.6,
              "percent_grand_total": 100.00999999999999,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": 254.65,
              "latent": null,
              "total": 254.65,
              "percent_grand_total": -6.6,
              "related_area": 167.04
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": -768.6,
              "sensible_delayed": null,
              "latent": -177.9,
              "total": -946.5,
              "percent_grand_total": 24.37,
              "related_area": 90.95
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": 1.75,
              "latent": null,
              "total": 1.75,
              "percent_grand_total": -0.0,
              "related_area": 90.95
            },
            "lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 167.04
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 166.08
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 90.95
            },
            "people": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 167.04
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 167.04
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": -1669.3,
              "latent": null,
              "total": -1669.3,
              "percent_grand_total": 42.98,
              "related_area": 166.08
            },
            "supply_fan_heat": null,
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": -2.5,
              "latent": null,
              "total": -2.5,
              "percent_grand_total": null,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 167.04
            },
            "zone_ventilation": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            }
          }
        }
      },
      "VAV Box Hot Water-1": {
        "name": "VAV Box Hot Water-1",
        "cooling": {
          "peak_condition": {
            "name": "VAV BOX HOT WATER-1",
            "difference_between_peak_and_estimated_sensible_load": -2.2,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": 6285.24,
            "main_fan_air_flow": 0.59,
            "mixed_air_temperature": null,
            "outside_dry_bulb_temperature": 31.33,
            "outside_wet_bulb_temperature": 16.72,
            "outside_air_flow": 0.07,
            "outside_humidity_ratio_at_peak": 0.00591,
            "peak_sensible_load": 6282.99,
            "peak_sensible_load_with_sizing_factor": 6282.99,
            "supply_air_temperature": 12.78,
            "time_of_peak_load": "7/21 17:45:00",
            "zone_dry_bulb_temperature": 23.33,
            "zone_humidity_ratio_at_peak": 0.0087,
            "zone_relative_humidity": 48.72
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.003220524017467249,
            "airflow_per_total_capacity": 8.977343619238903e-05,
            "floor_area_per_total_capacity": 0.027875412729568932,
            "number_of_people": 7.0,
            "outside_air_percent": 0.1224,
            "total_capacity_per_floor_area": 35.873908296943235
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 2563.6,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 2563.6,
              "percent_grand_total": 39.00731881742517,
              "related_area": 183.2
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": 1017.14,
              "latent": null,
              "total": 1017.14,
              "percent_grand_total": 15.476636082835013,
              "related_area": 93.68
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": 5042.4400000000005,
              "sensible_delayed": 1240.66,
              "latent": 289.0,
              "total": 6572.1,
              "percent_grand_total": 100.0,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": -474.0,
              "latent": null,
              "total": -474.0,
              "percent_grand_total": -7.212306568676678,
              "related_area": 183.2
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": 147.83,
              "sensible_delayed": null,
              "latent": -121.3,
              "total": 26.530000000000015,
              "percent_grand_total": 0.4036761461328953,
              "related_area": 93.68
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": -3.2,
              "latent": null,
              "total": -3.2,
              "percent_grand_total": -0.04869067725688897,
              "related_area": 94.02
            },
            "lights": {
              "sensible_instant": 1972.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 1972.0,
              "percent_grand_total": 30.005629859557825,
              "related_area": 183.2
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 182.15
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 93.68
            },
            "people": {
              "sensible_instant": 359.01,
              "sensible_delayed": 183.05,
              "latent": 410.3,
              "total": 952.3599999999999,
              "percent_grand_total": 14.490954185115868,
              "related_area": 183.2
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 183.2
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": 519.87,
              "latent": null,
              "total": 519.87,
              "percent_grand_total": 7.910256995480896,
              "related_area": 182.15
            },
            "supply_fan_heat": null,
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": -2.2,
              "latent": null,
              "total": -2.2,
              "percent_grand_total": -0.03347484061411117,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 183.2
            },
            "zone_ventilation": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            }
          }
        },
        "heating": {
          "peak_condition": {
            "name": "VAV BOX HOT WATER-1",
            "difference_between_peak_and_estimated_sensible_load": -2.6,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": -3917.1,
            "main_fan_air_flow": 0.21,
            "mixed_air_temperature": null,
            "outside_dry_bulb_temperature": -17.4,
            "outside_wet_bulb_temperature": -17.4,
            "outside_air_flow": 0.07,
            "outside_humidity_ratio_at_peak": 0.00099,
            "peak_sensible_load": -3919.7,
            "peak_sensible_load_with_sizing_factor": -3919.7,
            "supply_air_temperature": 40.0,
            "time_of_peak_load": "12/21 24:00:00",
            "zone_dry_bulb_temperature": 21.11,
            "zone_humidity_ratio_at_peak": 0.00464,
            "zone_relative_humidity": 29.93
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.001146288209606987,
            "airflow_per_total_capacity": -5.117744683028827e-05,
            "floor_area_per_total_capacity": -0.04464622980623244,
            "number_of_people": 7.0,
            "outside_air_percent": 0.1224,
            "total_capacity_per_floor_area": -22.39830786026201
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 183.2
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": -1570.5,
              "latent": null,
              "total": -1570.5,
              "percent_grand_total": 38.3,
              "related_area": 93.68
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": -791.6,
              "sensible_delayed": -3128.07,
              "latent": -183.7,
              "total": -4103.37,
              "percent_grand_total": 100.0,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": 278.83,
              "latent": null,
              "total": 278.83,
              "percent_grand_total": -6.8,
              "related_area": 183.2
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": -791.6,
              "sensible_delayed": null,
              "latent": -183.7,
              "total": -975.3,
              "percent_grand_total": 23.78,
              "related_area": 93.68
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": -2.3,
              "latent": null,
              "total": -2.3,
              "percent_grand_total": 0.06,
              "related_area": 94.02
            },
            "lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 183.2
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 182.15
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 93.68
            },
            "people": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 183.2
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 183.2
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": -1831.5,
              "latent": null,
              "total": -1831.5,
              "percent_grand_total": 44.66,
              "related_area": 182.15
            },
            "supply_fan_heat": null,
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": -2.6,
              "latent": null,
              "total": -2.6,
              "percent_grand_total": null,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 183.2
            },
            "zone_ventilation": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            }
          }
        }
      }
    },
    "system_load_summarys": {
      "DOAS NoneHWCHWHWVV": {
        "name": "DOAS NoneHWCHWHWVV",
        "cooling": {
          "name": null,
          "peak_condition": {
            "name": "DOAS NONEHWCHWHWVV",
            "difference_between_peak_and_estimated_sensible_load": 781.35,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": 4226.5,
            "main_fan_air_flow": 0.47,
            "mixed_air_temperature": 0.0,
            "outside_dry_bulb_temperature": 34.6,
            "outside_wet_bulb_temperature": 17.83,
            "outside_air_flow": 0.07,
            "outside_humidity_ratio_at_peak": 0.00591,
            "peak_sensible_load": 5007.85,
            "peak_sensible_load_with_sizing_factor": 5007.85,
            "supply_air_temperature": 12.78,
            "time_of_peak_load": "7/21 15:00:00",
            "zone_dry_bulb_temperature": 23.33,
            "zone_humidity_ratio_at_peak": 0.00836,
            "zone_relative_humidity": 46.88
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.002781229658559678,
            "airflow_per_total_capacity": 9.62014517051678e-05,
            "floor_area_per_total_capacity": 0.034589538986502785,
            "number_of_people": 6.0,
            "outside_air_percent": 0.1394,
            "total_capacity_per_floor_area": 28.91047493839715
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": -1408.1,
              "sensible_delayed": null,
              "latent": -818.9,
              "total": -2227.0,
              "percent_grand_total": -45.58311339306568,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 2364.7,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 2364.7,
              "percent_grand_total": 48.4016112440873,
              "related_area": 168.99
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": 829.54,
              "latent": null,
              "total": 829.54,
              "percent_grand_total": 16.979351542022318,
              "related_area": 89.42
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": 4117.954832191263,
              "sensible_delayed": 1740.56,
              "latent": -972.9336723515287,
              "total": 4885.581159839735,
              "percent_grand_total": 99.99999999999999,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": -354.2,
              "latent": null,
              "total": -354.2,
              "percent_grand_total": -7.249905147653285,
              "related_area": 168.99
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": 183.93,
              "sensible_delayed": null,
              "latent": -101.3,
              "total": 82.63000000000001,
              "percent_grand_total": 1.6913033945527696,
              "related_area": 89.42
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": 111.08,
              "latent": null,
              "total": 111.08,
              "percent_grand_total": 2.273629203278732,
              "related_area": 89.08
            },
            "lights": {
              "sensible_instant": 1819.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 1819.0,
              "percent_grand_total": 37.232008649297924,
              "related_area": 168.99
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 168.99
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 89.42
            },
            "people": {
              "sensible_instant": 307.72,
              "sensible_delayed": 176.13,
              "latent": 351.69,
              "total": 835.54,
              "percent_grand_total": 17.10216190590126,
              "related_area": 168.99
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 168.99
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": 196.66,
              "latent": null,
              "total": 196.66,
              "percent_grand_total": 4.025314360071979,
              "related_area": 168.99
            },
            "supply_fan_heat": {
              "sensible_instant": 109.007,
              "sensible_delayed": null,
              "latent": null,
              "total": 109.007,
              "percent_grand_total": 2.231198222558559,
              "related_area": null
            },
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": 781.35,
              "latent": null,
              "total": 781.35,
              "percent_grand_total": 15.992979636134653,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 168.99
            },
            "zone_ventilation": {
              "sensible_instant": 741.6978321912635,
              "sensible_delayed": null,
              "latent": -404.4236723515287,
              "total": 337.2741598397348,
              "percent_grand_total": 6.903460382813467,
              "related_area": null
            }
          },
          "temperature": {
            "supply": 12.78,
            "return": 23.33,
            "mixed_air": 0.0,
            "fan_heat_temperature_difference": 1.6562854095063864
          },
          "airflow": {
            "main_fan": 0.47,
            "ventilation": 0.07
          }
        },
        "heating": {
          "name": null,
          "peak_condition": {
            "name": "DOAS NONEHWCHWHWVV",
            "difference_between_peak_and_estimated_sensible_load": 356.39,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": -4428.2,
            "main_fan_air_flow": 0.22,
            "mixed_air_temperature": 0.0,
            "outside_dry_bulb_temperature": -17.4,
            "outside_wet_bulb_temperature": -17.4,
            "outside_air_flow": 0.07,
            "outside_humidity_ratio_at_peak": 0.00099,
            "peak_sensible_load": -4071.8,
            "peak_sensible_load_with_sizing_factor": -4071.8,
            "supply_air_temperature": 40.0,
            "time_of_peak_load": "12/21 24:00:00",
            "zone_dry_bulb_temperature": 21.11,
            "zone_humidity_ratio_at_peak": 0.00385,
            "zone_relative_humidity": 24.92
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.0013018521806024024,
            "airflow_per_total_capacity": -2.6996733369668047e-05,
            "floor_area_per_total_capacity": -0.020737172600637288,
            "number_of_people": 6.0,
            "outside_air_percent": 0.1394,
            "total_capacity_per_floor_area": -48.22258170186944
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": -733.8,
              "sensible_delayed": null,
              "latent": -954.3,
              "total": -1688.1,
              "percent_grand_total": 30.58,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 168.99
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": -1498.4,
              "latent": null,
              "total": -1498.4,
              "percent_grand_total": 27.14,
              "related_area": 89.42
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": -4019.505748514095,
              "sensible_delayed": -2582.44,
              "latent": -1547.1883332848215,
              "total": -8149.134081798917,
              "percent_grand_total": 99.96999999999998,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": 257.92,
              "latent": null,
              "total": 257.92,
              "percent_grand_total": -4.7,
              "related_area": 168.99
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": -755.5,
              "sensible_delayed": null,
              "latent": -137.7,
              "total": -893.2,
              "percent_grand_total": 16.18,
              "related_area": 89.42
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.25,
              "latent": null,
              "total": 0.25,
              "percent_grand_total": -0.0,
              "related_area": 89.08
            },
            "lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 168.99
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 168.99
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 89.42
            },
            "people": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 168.99
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 168.99
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": -1698.6,
              "latent": null,
              "total": -1698.6,
              "percent_grand_total": 30.77,
              "related_area": 168.99
            },
            "supply_fan_heat": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": 356.39,
              "latent": null,
              "total": 356.39,
              "percent_grand_total": null,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 168.99
            },
            "zone_ventilation": {
              "sensible_instant": -2530.2057485140954,
              "sensible_delayed": null,
              "latent": -455.1883332848215,
              "total": -2985.394081798917,
              "percent_grand_total": null,
              "related_area": null
            }
          },
          "temperature": {
            "supply": 40.0,
            "return": 21.11,
            "mixed_air": 0.0,
            "fan_heat_temperature_difference": 0.0
          },
          "airflow": {
            "main_fan": 0.22,
            "ventilation": 0.07
          }
        }
      },
      "SensFurnACDXFurnCV": {
        "name": "SensFurnACDXFurnCV",
        "cooling": {
          "name": null,
          "peak_condition": {
            "name": "SENSFURNACDXFURNCV",
            "difference_between_peak_and_estimated_sensible_load": 33.77,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": 6249.23,
            "main_fan_air_flow": 0.59,
            "mixed_air_temperature": 0.0,
            "outside_dry_bulb_temperature": 32.78,
            "outside_wet_bulb_temperature": 17.22,
            "outside_air_flow": 0.07,
            "outside_humidity_ratio_at_peak": 0.00591,
            "peak_sensible_load": 6282.99,
            "peak_sensible_load_with_sizing_factor": 6282.99,
            "supply_air_temperature": 12.78,
            "time_of_peak_load": "7/21 16:45:00",
            "zone_dry_bulb_temperature": 23.33,
            "zone_humidity_ratio_at_peak": 0.0087,
            "zone_relative_humidity": 48.73
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.003220524017467249,
            "airflow_per_total_capacity": 7.629594881736821e-05,
            "floor_area_per_total_capacity": 0.023690538683630264,
            "number_of_people": 7.0,
            "outside_air_percent": 0.1224,
            "total_capacity_per_floor_area": 42.2109439280493
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 2563.6,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 2563.6,
              "percent_grand_total": 33.15123633698393,
              "related_area": 183.2
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": 1072.97,
              "latent": null,
              "total": 1072.97,
              "percent_grand_total": 13.87512952585959,
              "related_area": 93.68
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": 6734.3468978122755,
              "sensible_delayed": 1218.3000000000002,
              "latent": -219.6019701936437,
              "total": 7733.044927618632,
              "percent_grand_total": 100.00000000000001,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": -452.9,
              "latent": null,
              "total": -452.9,
              "percent_grand_total": -5.856683935489163,
              "related_area": 183.2
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": 170.04,
              "sensible_delayed": null,
              "latent": -121.0,
              "total": 49.03999999999999,
              "percent_grand_total": 0.6341615813565655,
              "related_area": 93.68
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": -14.7,
              "latent": null,
              "total": -14.7,
              "percent_grand_total": -0.1900932962059852,
              "related_area": 94.02
            },
            "lights": {
              "sensible_instant": 1972.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 1972.0,
              "percent_grand_total": 25.50095102844917,
              "related_area": 183.2
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 182.15
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 93.68
            },
            "people": {
              "sensible_instant": 359.01,
              "sensible_delayed": 183.05,
              "latent": 410.3,
              "total": 952.3599999999999,
              "percent_grand_total": 12.315459290798099,
              "related_area": 183.2
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 183.2
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": 396.11,
              "latent": null,
              "total": 396.11,
              "percent_grand_total": 5.122303099330123,
              "related_area": 182.15
            },
            "supply_fan_heat": {
              "sensible_instant": 981.326,
              "sensible_delayed": null,
              "latent": null,
              "total": 981.326,
              "percent_grand_total": 12.690033604941132,
              "related_area": null
            },
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": 33.77,
              "latent": null,
              "total": 33.77,
              "percent_grand_total": 0.4366973206038178,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 183.2
            },
            "zone_ventilation": {
              "sensible_instant": 688.3708978122756,
              "sensible_delayed": null,
              "latent": -508.9019701936437,
              "total": 179.46892761863194,
              "percent_grand_total": 2.320805443372729,
              "related_area": null
            }
          },
          "temperature": {
            "supply": 12.78,
            "return": 23.33,
            "mixed_air": 0.0,
            "fan_heat_temperature_difference": 1.6488974796990141
          },
          "airflow": {
            "main_fan": 0.59,
            "ventilation": 0.07
          }
        },
        "heating": {
          "name": null,
          "peak_condition": {
            "name": "SENSFURNACDXFURNCV",
            "difference_between_peak_and_estimated_sensible_load": -60.1,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": -3859.6,
            "main_fan_air_flow": 0.21,
            "mixed_air_temperature": 0.0,
            "outside_dry_bulb_temperature": -17.4,
            "outside_wet_bulb_temperature": -17.4,
            "outside_air_flow": 0.07,
            "outside_humidity_ratio_at_peak": 0.00099,
            "peak_sensible_load": -3919.7,
            "peak_sensible_load_with_sizing_factor": -3919.7,
            "supply_air_temperature": 40.0,
            "time_of_peak_load": "12/21 01:00:00",
            "zone_dry_bulb_temperature": 21.11,
            "zone_humidity_ratio_at_peak": 0.00463,
            "zone_relative_humidity": 29.9
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.001146288209606987,
            "airflow_per_total_capacity": -2.787131162910405e-05,
            "floor_area_per_total_capacity": -0.024314401383104107,
            "number_of_people": 7.0,
            "outside_air_percent": 0.1224,
            "total_capacity_per_floor_area": -41.12788895123252
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 183.2
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": -1571.8,
              "latent": null,
              "total": -1571.8,
              "percent_grand_total": 38.88,
              "related_area": 93.68
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": -3579.6644687710896,
              "sensible_delayed": -3127.99,
              "latent": -826.9747870947075,
              "total": -7534.629255865797,
              "percent_grand_total": 99.99000000000001,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": 339.01,
              "latent": null,
              "total": 339.01,
              "percent_grand_total": -8.4,
              "related_area": 183.2
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": -791.6,
              "sensible_delayed": null,
              "latent": -183.4,
              "total": -975.0,
              "percent_grand_total": 24.12,
              "related_area": 93.68
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": -2.3,
              "latent": null,
              "total": -2.3,
              "percent_grand_total": 0.06,
              "related_area": 94.02
            },
            "lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 183.2
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 182.15
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 93.68
            },
            "people": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 183.2
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 183.2
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": -1832.8,
              "latent": null,
              "total": -1832.8,
              "percent_grand_total": 45.33,
              "related_area": 182.15
            },
            "supply_fan_heat": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": -60.1,
              "latent": null,
              "total": -60.1,
              "percent_grand_total": null,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 183.2
            },
            "zone_ventilation": {
              "sensible_instant": -2788.0644687710897,
              "sensible_delayed": null,
              "latent": -643.5747870947075,
              "total": -3431.639255865797,
              "percent_grand_total": null,
              "related_area": null
            }
          },
          "temperature": {
            "supply": 40.0,
            "return": 21.11,
            "mixed_air": 0.0,
            "fan_heat_temperature_difference": 0.0
          },
          "airflow": {
            "main_fan": 0.21,
            "ventilation": 0.07
          }
        }
      },
      "EnthElecACDXElecCV": {
        "name": "EnthElecACDXElecCV",
        "cooling": {
          "name": null,
          "peak_condition": {
            "name": "ENTHELECACDXELECCV",
            "difference_between_peak_and_estimated_sensible_load": 97.72,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": 11152.73,
            "main_fan_air_flow": 1.06,
            "mixed_air_temperature": 0.0,
            "outside_dry_bulb_temperature": 34.6,
            "outside_wet_bulb_temperature": 17.83,
            "outside_air_flow": 0.52,
            "outside_humidity_ratio_at_peak": 0.00591,
            "peak_sensible_load": 11250.45,
            "peak_sensible_load_with_sizing_factor": 11250.45,
            "supply_air_temperature": 12.78,
            "time_of_peak_load": "7/21 15:00:00",
            "zone_dry_bulb_temperature": 23.3,
            "zone_humidity_ratio_at_peak": 0.01172,
            "zone_relative_humidity": 65.52
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.006879543094496366,
            "airflow_per_total_capacity": 5.34338271598634e-05,
            "floor_area_per_total_capacity": 0.007767060461124295,
            "number_of_people": 108.0,
            "outside_air_percent": 0.4926,
            "total_capacity_per_floor_area": 128.74883683540276
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 895.59,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 895.59,
              "percent_grand_total": 4.514603893028496,
              "related_area": 154.08
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": -369.2,
              "latent": null,
              "total": -369.2,
              "percent_grand_total": -1.861110281832223,
              "related_area": 86.35
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": 16378.951993081573,
              "sensible_delayed": 2591.0099999999998,
              "latent": 867.6587865172896,
              "total": 19837.62077959886,
              "percent_grand_total": 100.00000000000001,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": -294.6,
              "latent": null,
              "total": -294.6,
              "percent_grand_total": -1.4850571208769583,
              "related_area": 154.08
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": 178.19,
              "sensible_delayed": null,
              "latent": -231.8,
              "total": -53.610000000000014,
              "percent_grand_total": -0.27024410132455445,
              "related_area": 86.35
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": -1196.4,
              "latent": null,
              "total": -1196.4,
              "percent_grand_total": -6.03096517113779,
              "related_area": 86.01
            },
            "lights": {
              "sensible_instant": 1492.65,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 1492.65,
              "percent_grand_total": 7.52433982171416,
              "related_area": 154.08
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 154.08
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 86.35
            },
            "people": {
              "sensible_instant": 6092.95,
              "sensible_delayed": 3869.52,
              "latent": 8704.21,
              "total": 18666.68,
              "percent_grand_total": 94.09737290268669,
              "related_area": 154.08
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 154.08
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": 483.97,
              "latent": null,
              "total": 483.97,
              "percent_grand_total": 2.4396574840150085,
              "related_area": 154.08
            },
            "supply_fan_heat": {
              "sensible_instant": 1763.169,
              "sensible_delayed": null,
              "latent": null,
              "total": 1763.169,
              "percent_grand_total": 8.888006377323508,
              "related_area": null
            },
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": 97.72,
              "latent": null,
              "total": 97.72,
              "percent_grand_total": 0.4925993952888539,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 154.08
            },
            "zone_ventilation": {
              "sensible_instant": 5956.402993081571,
              "sensible_delayed": null,
              "latent": -7604.75121348271,
              "total": -1648.3482204011389,
              "percent_grand_total": -8.309203198885177,
              "related_area": null
            }
          },
          "temperature": {
            "supply": 12.78,
            "return": 23.3,
            "mixed_air": 0.0,
            "fan_heat_temperature_difference": 1.6475073621168785
          },
          "airflow": {
            "main_fan": 1.06,
            "ventilation": 0.52
          }
        },
        "heating": {
          "name": null,
          "peak_condition": {
            "name": "ENTHELECACDXELECCV",
            "difference_between_peak_and_estimated_sensible_load": -14.6,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": -3475.4,
            "main_fan_air_flow": 0.18,
            "mixed_air_temperature": 0.0,
            "outside_dry_bulb_temperature": -17.4,
            "outside_wet_bulb_temperature": -17.4,
            "outside_air_flow": 0.52,
            "outside_humidity_ratio_at_peak": 0.00099,
            "peak_sensible_load": -3490.1,
            "peak_sensible_load_with_sizing_factor": -3490.1,
            "supply_air_temperature": 40.0,
            "time_of_peak_load": "12/21 00:15:00",
            "zone_dry_bulb_temperature": 21.11,
            "zone_humidity_ratio_at_peak": 0.00462,
            "zone_relative_humidity": 29.83
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.0011682242990654205,
            "airflow_per_total_capacity": -6.32581574181935e-06,
            "floor_area_per_total_capacity": -0.005414898274997364,
            "number_of_people": 108.0,
            "outside_air_percent": 0.4926,
            "total_capacity_per_floor_area": -184.67567610962863
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 154.08
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": -1447.5,
              "latent": null,
              "total": -1447.5,
              "percent_grand_total": 39.72,
              "related_area": 86.35
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": -20887.879682692565,
              "sensible_delayed": -2760.3399999999997,
              "latent": -4806.608492279017,
              "total": -28454.828174971582,
              "percent_grand_total": 99.97,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": 248.0,
              "latent": null,
              "total": 248.0,
              "percent_grand_total": -6.8,
              "related_area": 154.08
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": -729.7,
              "sensible_delayed": null,
              "latent": -168.7,
              "total": -898.4000000000001,
              "percent_grand_total": 24.65,
              "related_area": 86.35
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": 2.36,
              "latent": null,
              "total": 2.36,
              "percent_grand_total": -0.1,
              "related_area": 86.01
            },
            "lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 154.08
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 154.08
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 86.35
            },
            "people": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 154.08
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 154.08
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": -1548.6,
              "latent": null,
              "total": -1548.6,
              "percent_grand_total": 42.5,
              "related_area": 154.08
            },
            "supply_fan_heat": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": -14.6,
              "latent": null,
              "total": -14.6,
              "percent_grand_total": null,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 154.08
            },
            "zone_ventilation": {
              "sensible_instant": -20158.179682692564,
              "sensible_delayed": null,
              "latent": -4637.908492279017,
              "total": -24796.08817497158,
              "percent_grand_total": null,
              "related_area": null
            }
          },
          "temperature": {
            "supply": 40.0,
            "return": 21.11,
            "mixed_air": 0.0,
            "fan_heat_temperature_difference": 0.0
          },
          "airflow": {
            "main_fan": 0.18,
            "ventilation": 0.52
          }
        }
      },
      "All None": {
        "name": "All None",
        "cooling": {
          "name": null,
          "peak_condition": {
            "name": "ALL NONE",
            "difference_between_peak_and_estimated_sensible_load": 393.89,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": 10318.69,
            "main_fan_air_flow": 1.01,
            "mixed_air_temperature": 0.0,
            "outside_dry_bulb_temperature": 34.6,
            "outside_wet_bulb_temperature": 17.83,
            "outside_air_flow": 0.31,
            "outside_humidity_ratio_at_peak": 0.00591,
            "peak_sensible_load": 10712.58,
            "peak_sensible_load_with_sizing_factor": 10712.58,
            "supply_air_temperature": 12.78,
            "time_of_peak_load": "7/21 15:00:00",
            "zone_dry_bulb_temperature": 23.32,
            "zone_humidity_ratio_at_peak": 0.00948,
            "zone_relative_humidity": 53.08
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.006046455938697319,
            "airflow_per_total_capacity": 7.712985307144821e-05,
            "floor_area_per_total_capacity": 0.012756208571341295,
            "number_of_people": 72.0,
            "outside_air_percent": 0.3031,
            "total_capacity_per_floor_area": 78.39319923371647
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 3596.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 3596.0,
              "percent_grand_total": 27.461282341081954,
              "related_area": 167.04
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": 397.64,
              "latent": null,
              "total": 397.64,
              "percent_grand_total": 3.036625225280264,
              "related_area": 90.95
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": 9149.93,
              "sensible_delayed": 1562.6399999999999,
              "latent": 2382.23,
              "total": 13094.8,
              "percent_grand_total": 100.0,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": -285.8,
              "latent": null,
              "total": -285.8,
              "percent_grand_total": -2.182545743348505,
              "related_area": 167.04
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": 187.24,
              "sensible_delayed": null,
              "latent": -149.9,
              "total": 37.34,
              "percent_grand_total": 0.28515135779087886,
              "related_area": 90.95
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": -228.9,
              "latent": null,
              "total": -228.9,
              "percent_grand_total": -1.74802211564896,
              "related_area": 90.95
            },
            "lights": {
              "sensible_instant": 3594.2,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 3594.2,
              "percent_grand_total": 27.447536426673185,
              "related_area": 167.04
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 166.08
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 90.95
            },
            "people": {
              "sensible_instant": 1772.49,
              "sensible_delayed": 1026.91,
              "latent": 2532.13,
              "total": 5331.530000000001,
              "percent_grand_total": 40.71486391544736,
              "related_area": 167.04
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 167.04
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": 258.9,
              "latent": null,
              "total": 258.9,
              "percent_grand_total": 1.9771206891285091,
              "related_area": 166.08
            },
            "supply_fan_heat": null,
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": 393.89,
              "latent": null,
              "total": 393.89,
              "percent_grand_total": 3.0079879035953203,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": 167.04
            },
            "zone_ventilation": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": 0.0,
              "related_area": null
            }
          },
          "temperature": {
            "supply": 12.78,
            "return": null,
            "mixed_air": 0.0,
            "fan_heat_temperature_difference": null
          },
          "airflow": {
            "main_fan": 1.01,
            "ventilation": 0.31
          }
        },
        "heating": {
          "name": null,
          "peak_condition": {
            "name": "ALL NONE",
            "difference_between_peak_and_estimated_sensible_load": -15.8,
            "difference_due_to_sizing_factor": 0.0,
            "estimate_instant_delayed_sensible_load": -3693.0,
            "main_fan_air_flow": 0.2,
            "mixed_air_temperature": 0.0,
            "outside_dry_bulb_temperature": -17.4,
            "outside_wet_bulb_temperature": -17.4,
            "outside_air_flow": 0.31,
            "outside_humidity_ratio_at_peak": 0.00099,
            "peak_sensible_load": -3708.7,
            "peak_sensible_load_with_sizing_factor": -3708.7,
            "supply_air_temperature": 40.0,
            "time_of_peak_load": "12/21 00:15:00",
            "zone_dry_bulb_temperature": 21.11,
            "zone_humidity_ratio_at_peak": 0.00462,
            "zone_relative_humidity": 29.85
          },
          "engineering_check": {
            "name": null,
            "airflow_per_floor_area": 0.0011973180076628354,
            "airflow_per_total_capacity": -5.145687270856114e-05,
            "floor_area_per_total_capacity": -0.04297678008619026,
            "number_of_people": 72.0,
            "outside_air_percent": 0.3031,
            "total_capacity_per_floor_area": -23.268378831417625
          },
          "estimated_peak_load_component_table": {
            "doas_direct_to_zone": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 167.04
            },
            "exterior_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "exterior_wall": {
              "sensible_instant": null,
              "sensible_delayed": -1525.1,
              "latent": null,
              "total": -1525.1,
              "percent_grand_total": 39.4,
              "related_area": 90.95
            },
            "fenestration_conduction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "fenestration_solar": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "grand_total": {
              "sensible_instant": -768.6,
              "sensible_delayed": -2940.25,
              "latent": -177.9,
              "total": -3886.75,
              "percent_grand_total": 100.08000000000001,
              "related_area": null
            },
            "ground_contact_floor": {
              "sensible_instant": null,
              "sensible_delayed": 268.46,
              "latent": null,
              "total": 268.46,
              "percent_grand_total": -6.9,
              "related_area": 167.04
            },
            "ground_contact_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "hvac_equipment_loss": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "infiltration": {
              "sensible_instant": -768.6,
              "sensible_delayed": null,
              "latent": -177.9,
              "total": -946.5,
              "percent_grand_total": 24.45,
              "related_area": 90.95
            },
            "interzone_ceiling": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "interzone_mixing": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "interzone_wall": {
              "sensible_instant": null,
              "sensible_delayed": 1.79,
              "latent": null,
              "total": 1.79,
              "percent_grand_total": -0.0,
              "related_area": 90.95
            },
            "lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 167.04
            },
            "opaque_door": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_floor": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 0.0
            },
            "other_roof": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 166.08
            },
            "other_wall": {
              "sensible_instant": null,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 90.95
            },
            "people": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 167.04
            },
            "power_generation_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": 0.0,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            },
            "refrigeration": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 167.04
            },
            "return_air_other": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "return_air_lights": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "roof": {
              "sensible_instant": null,
              "sensible_delayed": -1669.6,
              "latent": null,
              "total": -1669.6,
              "percent_grand_total": 43.13,
              "related_area": 166.08
            },
            "supply_fan_heat": null,
            "sizing_factor_correction": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": null,
              "total": 0.0,
              "percent_grand_total": null,
              "related_area": null
            },
            "time_delay_correction": {
              "sensible_instant": null,
              "sensible_delayed": -15.8,
              "latent": null,
              "total": -15.8,
              "percent_grand_total": null,
              "related_area": null
            },
            "water_use_equipment": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": 167.04
            },
            "zone_ventilation": {
              "sensible_instant": 0.0,
              "sensible_delayed": null,
              "latent": 0.0,
              "total": 0.0,
              "percent_grand_total": -0.0,
              "related_area": null
            }
          },
          "temperature": {
            "supply": 40.0,
            "return": null,
            "mixed_air": 0.0,
            "fan_heat_temperature_difference": null
          },
          "airflow": {
            "main_fan": 0.2,
            "ventilation": 0.31
          }
        }
      }
    },
    "design_psychrometrics": {
        "Coil 1": {
            "cad_object_id": 1,
            "name": "Coil 1",
            "summary": {
                "atmospheric_pressure": 101325,
                "coil_air_flow_rate": 1.1488,
                "outdoor_air_flow_rate": 0.57986,
                "percent_outdoor_air": 0.28736,
                "supply_fan_temperature_difference": 1.6206,
                "time_of_peak": "8/21 12:00:00",
                "zone_sensible_load": 3327.2
            },
            "entering_coil": {
                "dry_bulb_temperature": 24.029,
                "humidity_ratio": 0.0078271,
                "wetbulb_temperature": 24.029,
                "dewpoint_temperature": 24.029,
                "relative_humidity": 0.40,
                "enthalpy": 50,
                "air_density": 0.99592,
                "air_specific_heat": 0.90388,
                "air_specific_volume":10
            },
            "leaving_coil": {
                "dry_bulb_temperature": 17.075,
                "humidity_ratio": 0.0093508,
                "wetbulb_temperature": 17.075,
                "dewpoint_temperature": 17.075,
                "relative_humidity": 0.40,
                "enthalpy": 50,
                "air_density": 0.99592,
                "air_specific_heat": 0.90388,
                "air_specific_volume":10
            },
            "outdoor_air": {
                "dry_bulb_temperature": 29.32,
                "humidity_ratio": 0.0010632,
                "wetbulb_temperature": 29.32,
                "dewpoint_temperature": 29.32,
                "relative_humidity": 0.40,
                "enthalpy": 50,
                "air_density": 0.99592,
                "air_specific_heat": 0.90388,
                "air_specific_volume":10
            },
            "return_air": {
                "dry_bulb_temperature": 17.892,
                "humidity_ratio": 0.0085941,
                "wetbulb_temperature": 17.892,
                "dewpoint_temperature": 17.892,
                "relative_humidity": 0.40,
                "enthalpy": 50,
                "air_density": 0.99592,
                "air_specific_heat": 0.90388,
                "air_specific_volume":10
            },
            "zone": {
                "dry_bulb_temperature": 20.613,
                "humidity_ratio": 0.0089854,
                "relative_humidity": 40.839,
                "wetbulb_temperature": 20.613,
                "dewpoint_temperature": 20.613,
                "relative_humidity": 0.40,
                "enthalpy": 50,
                "air_density": 0.99592,
                "air_specific_heat": 0.90388,
                "air_specific_volume":10
            }
        }
    }
  }
  